title: 1985 California Efficiency Standards,,,,,
# PRESCRIPTIVE ENVELOPE CRITERIA FOR NONRESIDENTIAL BUILDINGS (INCLUDING RELOCATABLE PUBLIC SCHOOL BUILDINGS WHERE MANUFACTURER CERTIFIES USE ONLY IN SPECIFIC CLIMATE ZONE; NOT INCLUDING HIGH-RISE RESIDENTIAL BUILDINGS AND GUEST ROOMS OF HOTEL/MOTEL BUILDINGS),,,,,
# For opaque envelope: see Table 143-A,,,,,
table:   Opaque Envelope Requirements | Climate Zone 1,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"NR Thermal Emittance, NR Aged Solar Reflectance"
Roofs | Metal Buildings,0,,0.066,,"NR Thermal Emittance, NR Aged Solar Reflectance"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.048,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,0.5,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 2,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.039,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 3,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 4,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 5,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 6,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 7,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 8,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 9,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 10,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 11,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.039,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 12,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 13,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 14,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.039,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 15,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.039,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 16,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Wood Framed and Other,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Metal Buildings,0,,0.066,,"0.75 Thermal Emittance and 0.20 Aged Solar Reflectance (steep-sloped), 0.75 Thermal Emittance and 0.55 Aged Solar Reflectance (low-sloped)"
Roofs | Mass Heavy,0,,0.066,,Air Barrier - Not Required
Walls Above Grade | Wood Framed and Other,0,,0.081,,
Walls Above Grade | Metal Framed,0,,0.126,,
Walls Above Grade | Mass Heavy,0,,0.193,,
Floor | Above Crawl Space,,,0.065,,
Floors | Mass,,,0.058,,
Floors | Other,,,0.039,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,10,0.2,16,"R-10 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table: Fenestration Requirements | Climate Zone 1,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,Fenestration Requirements are same for all CZs - copied for each below
Fixed Window,0.77,0.77,0.25,,
Operable Window,0.77,0.77,0.25,,
Curtainwall or Storefront,0.77,0.77,0.25,,
Glazed Doors,0.77,0.77,0.25,,
"Skylights | Glass, curb mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.85,0.7,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.85,0.44,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 2,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,1.23,0.82,0.25,,
Operable Window,1.23,0.82,0.25,,
Curtainwall or Storefront,1.23,0.82,0.25,,
Glazed Doors,1.23,0.82,0.25,,
"Skylights | Glass, curb mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",1.31,0.75,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),1.31,0.61,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 3,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,1.23,0.82,0.25,,
Operable Window,1.23,0.82,0.25,,
Curtainwall or Storefront,1.23,0.82,0.25,,
Glazed Doors,1.23,0.82,0.25,,
"Skylights | Glass, curb mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",1.31,0.75,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),1.31,0.61,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 4,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,1.23,0.82,0.25,,
Operable Window,1.23,0.82,0.25,,
Curtainwall or Storefront,1.23,0.82,0.25,,
Glazed Doors,1.23,0.82,0.25,,
"Skylights | Glass, curb mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",1.31,0.75,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),1.31,0.61,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 5,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,1.23,0.82,0.25,,
Operable Window,1.23,0.82,0.25,,
Curtainwall or Storefront,1.23,0.82,0.25,,
Glazed Doors,1.23,0.82,0.25,,
"Skylights | Glass, curb mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",1.31,0.75,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),1.31,0.61,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 6,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,1.23,0.82,0.25,,
Operable Window,1.23,0.82,0.25,,
Curtainwall or Storefront,1.23,0.82,0.25,,
Glazed Doors,1.23,0.82,0.25,,
"Skylights | Glass, curb mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",1.31,0.75,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),1.31,0.61,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 7,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,1.23,0.82,0.25,,
Operable Window,1.23,0.82,0.25,,
Curtainwall or Storefront,1.23,0.82,0.25,,
Glazed Doors,1.23,0.82,0.25,,
"Skylights | Glass, curb mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",1.31,0.75,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),1.31,0.61,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 8,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,1.23,0.82,0.25,,
Operable Window,1.23,0.82,0.25,,
Curtainwall or Storefront,1.23,0.82,0.25,,
Glazed Doors,1.23,0.82,0.25,,
"Skylights | Glass, curb mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",1.31,0.75,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),1.31,0.61,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 9,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,1.23,0.82,0.25,,
Operable Window,1.23,0.82,0.25,,
Curtainwall or Storefront,1.23,0.82,0.25,,
Glazed Doors,1.23,0.82,0.25,,
"Skylights | Glass, curb mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",1.31,0.75,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),1.31,0.61,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 10,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,1.23,0.82,0.25,,
Operable Window,1.23,0.82,0.25,,
Curtainwall or Storefront,1.23,0.82,0.25,,
Glazed Doors,1.23,0.82,0.25,,
"Skylights | Glass, curb mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",1.31,0.61,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",1.31,0.75,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),1.31,0.61,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 11,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,1.23,0.82,0.25,,
Operable Window,1.23,0.82,0.25,,
Curtainwall or Storefront,1.23,0.82,0.25,,
Glazed Doors,1.23,0.82,0.25,,
"Skylights | Glass, curb mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.85,0.7,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.85,0.44,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 12,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,1.23,0.82,0.25,,
Operable Window,1.23,0.82,0.25,,
Curtainwall or Storefront,1.23,0.82,0.25,,
Glazed Doors,1.23,0.82,0.25,,
"Skylights | Glass, curb mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.85,0.7,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.85,0.44,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 13,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,1.23,0.82,0.25,,
Operable Window,1.23,0.82,0.25,,
Curtainwall or Storefront,1.23,0.82,0.25,,
Glazed Doors,1.23,0.82,0.25,,
"Skylights | Glass, curb mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.85,0.7,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.85,0.44,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 14,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.77,0.77,0.25,,
Operable Window,0.77,0.77,0.25,,
Curtainwall or Storefront,0.77,0.77,0.25,,
Glazed Doors,0.77,0.77,0.25,,
"Skylights | Glass, curb mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.85,0.7,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.85,0.44,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 15,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.77,0.77,0.25,,
Operable Window,0.77,0.77,0.25,,
Curtainwall or Storefront,0.77,0.77,0.25,,
Glazed Doors,0.77,0.77,0.25,,
"Skylights | Glass, curb mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.85,0.7,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.85,0.44,0.25,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 16,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.77,0.77,0.25,,
Operable Window,0.77,0.77,0.25,,
Curtainwall or Storefront,0.77,0.77,0.25,,
Glazed Doors,0.77,0.77,0.25,,
"Skylights | Glass, curb mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.85,0.44,0.25,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.85,0.7,0.25,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.85,0.44,0.25,5% maximum of roof area.,
,,,,,
table: Heat Rejection Parameters | Climate Zone 1,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,20.01,Design OATwb,,,
cw_design_temp,22.33,CW design temperature / ECWT,,,
cw_approach,5.56,approach," = MIN(29.44, design_temp + 5.56) - design_temp",,
,,,,,
table: Heat Rejection Parameters | Climate Zone 2,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,22.11,Design OATwb,,,
cw_design_temp,27.67,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 3,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,20.01,Design OATwb,,,
cw_design_temp,25.17,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 4,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,22.61,Design OATwb,,,
cw_design_temp,28.17,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 5,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,20.22,Design OATwb,,,
cw_design_temp,25.78,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 6,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,23.78,Design OATwb,,,
cw_design_temp,29.33,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 7,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,21.22,Design OATwb,,,
cw_design_temp,26.78,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 8,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,21.5,Design OATwb,,,
cw_design_temp,27.06,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 9,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,23.72,Design OATwb,,,
cw_design_temp,29.28,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 10,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,21.61,Design OATwb,,,
cw_design_temp,27.17,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 11,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,22.61,Design OATwb,,,
cw_design_temp,28.17,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 11,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,22.61,Design OATwb,,,
cw_design_temp,28.17,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 12,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,22.11,Design OATwb,,,
cw_design_temp,27.67,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 13,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,22,Design OATwb,,,
cw_design_temp,27.56,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 14,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,20.89,Design OATwb,,,
cw_design_temp,26.44,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 15,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,24.11,Design OATwb,,,
cw_design_temp,29.44,CW design temperature / ECWT,,,
cw_approach,5.33,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 16,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,20.01,Design OATwb,,,
cw_design_temp,21.67,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Lighting Power Density,,,,,
space,LPD,FuncType,,,
auditorium,1.2,Auditorium,,,
auto,1.1,Auto Repair,,,
classroom_class,1.2,"Classroom, Lecture, Training, Vocational room",,,
classroom_shop,1.2,"Classroom, Lecture, Training, Vocational room",,,
computer,1.2,MasControl3: office open plan,,,
conference,1.4,"Convention, Conference, Multipurpose and Meeting",,,
corridor,0.6,"Corridors, restrooms, stairs, and support areas",,,
dining_fine,1.3,MasControl3: dining,,,
dining_fast,1.3,MasControl3: dining,,,
grocery,1.5,MasControl3: grocery sales,,,
guestroom,0.8,MasControl3: GuestRmUnOcc,,,
gym,1,"Exercise Center, Gymnasium",,,
health_operating,1.2,Medical and Clinical Care,,,
health_patient,1.2,Medical and Clinical Care,,,
industrial_high,1.2,MasControl3: IndHighBay,,,
industrial_low,1.2,MasControl3: IndLowBay,,,
kitchen,1.6,"Kitchen, food preparation",,,
lab,1.3,MasControl3: Lab,,,
laundry,0.9,Laundry,,,
lobby,1.5,"Lobbies, Main Entry lobby",,,
mech,0.7,"Electrical, Mechanical, Telephone Rooms",,,
office_large,1.3,MasControl3: Office Small (OfL),,,
office_small,1.3,MasControl3: Office Small (OfS),,,
office_open,1.2,MasControl3: Office Open,,,
plenum,0,,,,
restroom,0.6,"Corridors, restrooms, stairs, and support areas",,,
retail_sales,1.9,MasControl3: RtS,,,
storage_refrig,0.6,MasControl3: StorageSmlCond,,,
storage_warehouse,0.6,Commercial and industrial storage (conditioned & unconditioned),,,
