title: 2013 California Efficiency Standards,,,,,
# PRESCRIPTIVE ENVELOPE CRITERIA FOR NONRESIDENTIAL BUILDINGS (INCLUDING RELOCATABLE PUBLIC SCHOOL BUILDINGS WHERE MANUFACTURER CERTIFIES USE ONLY IN SPECIFIC CLIMATE ZONE; NOT INCLUDING HIGH-RISE RESIDENTIAL BUILDINGS AND GUEST ROOMS OF HOTEL/MOTEL BUILDINGS),,,,,
# For opaque envelope: see Table 140.3-B,,,,,
table:   Opaque Envelope Requirements | Climate Zone 1,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.049,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.113,,Air Barrier - Not Required
Walls Above Grade | Metal Framed,0,,0.098,,
Walls Above Grade | Mass Light,0,,0.196,,
Walls Above Grade | Mass Heavy,0,,0.253,,
Walls Above Grade | Wood Framed and Other,0,,0.102,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.048,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,0.5,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 2,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.039,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.061,,Air Barrier - Not Required
Walls Above Grade | Metal Framed,0,,0.062,,
Walls Above Grade | Mass Light,0,,0.17,,
Walls Above Grade | Mass Heavy,0,,0.65,,
Walls Above Grade | Wood Framed and Other,0,,0.059,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.039,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 3,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.039,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.113,,Air Barrier - Not Required
Walls Above Grade | Metal Framed,0,,0.082,,
Walls Above Grade | Mass Light,0,,0.278,,
Walls Above Grade | Mass Heavy,0,,0.65,,
Walls Above Grade | Wood Framed and Other,0,,0.11,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 4,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.039,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.061,,Air Barrier - Not Required
Walls Above Grade | Metal Framed,0,,0.062,,
Walls Above Grade | Mass Light,0,,0.227,,
Walls Above Grade | Mass Heavy,0,,0.65,,
Walls Above Grade | Wood Framed and Other,0,,0.059,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 5,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.049,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.061,,Air Barrier - Not Required
Walls Above Grade | Metal Framed,0,,0.062,,
Walls Above Grade | Mass Light,0,,0.44,,
Walls Above Grade | Mass Heavy,0,,0.65,,
Walls Above Grade | Wood Framed and Other,0,,0.102,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 6,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.075,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.113,,Air Barrier - Not Required
Walls Above Grade | Metal Framed,0,,0.098,,
Walls Above Grade | Mass Light,0,,0.44,,
Walls Above Grade | Mass Heavy,0,,0.69,,
Walls Above Grade | Wood Framed and Other,0,,0.11,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 7,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.067,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.113,,Air Barrier - Not Required
Walls Above Grade | Metal Framed,0,,0.098,,
Walls Above Grade | Mass Light,0,,0.44,,
Walls Above Grade | Mass Heavy,0,,0.69,,
Walls Above Grade | Wood Framed and Other,0,,0.11,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 8,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.067,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.061,,Air Barrier - Not Required
Walls Above Grade | Metal Framed,0,,0.062,,
Walls Above Grade | Mass Light,0,,0.44,,
Walls Above Grade | Mass Heavy,0,,0.69,,
Walls Above Grade | Wood Framed and Other,0,,0.102,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 9,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.039,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.061,,Air Barrier - Not Required
Walls Above Grade | Metal Framed,0,,0.062,,
Walls Above Grade | Mass Light,0,,0.44,,
Walls Above Grade | Mass Heavy,0,,0.69,,
Walls Above Grade | Wood Framed and Other,0,,0.059,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 10,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.039,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.061,,Air Barrier - Required
Walls Above Grade | Metal Framed,0,,0.062,,
Walls Above Grade | Mass Light,0,,0.17,,
Walls Above Grade | Mass Heavy,0,,0.65,,
Walls Above Grade | Wood Framed and Other,0,,0.059,,
Floors | Mass,,,0.269,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 11,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.039,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.061,,Air Barrier - Required
Walls Above Grade | Metal Framed,0,,0.062,,
Walls Above Grade | Mass Light,0,,0.17,,
Walls Above Grade | Mass Heavy,0,,0.184,,
Walls Above Grade | Wood Framed and Other,0,,0.059,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.039,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 12,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.039,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.061,,Air Barrier - Required
Walls Above Grade | Metal Framed,0,,0.062,,
Walls Above Grade | Mass Light,0,,0.17,,
Walls Above Grade | Mass Heavy,0,,0.253,,
Walls Above Grade | Wood Framed and Other,0,,0.059,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 13,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.039,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.061,,Air Barrier - Required
Walls Above Grade | Metal Framed,0,,0.062,,
Walls Above Grade | Mass Light,0,,0.17,,
Walls Above Grade | Mass Heavy,0,,0.211,,
Walls Above Grade | Wood Framed and Other,0,,0.059,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.071,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 14,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.039,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.061,,Air Barrier - Required
Walls Above Grade | Metal Framed,0,,0.062,,
Walls Above Grade | Mass Light,0,,0.17,,
Walls Above Grade | Mass Heavy,0,,0.184,,
Walls Above Grade | Wood Framed and Other,0,,0.059,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.039,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 15,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.039,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.057,,Air Barrier - Required
Walls Above Grade | Metal Framed,0,,0.062,,
Walls Above Grade | Mass Light,0,,0.17,,
Walls Above Grade | Mass Heavy,0,,0.184,,
Walls Above Grade | Wood Framed and Other,0,,0.042,,
Floors | Mass,,,0.092,,
Floors | Other,,,0.039,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-5 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table:   Opaque Envelope Requirements | Climate Zone 16,,,,,
Envelope Component,Cavity R-Value,Continuous R-Value,Maximum U-Factor,Extent,Notes
Roofs | Metal Buildings,0,,0.065,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Roofs | Wood Framed and Other,0,,0.039,,"0.75 Thermal Emittance, and 0.63 (low-sloped) or 0.2 (steep-sloped) Aged Solar Reflectance"
Walls Above Grade | Metal Building,0,,0.061,,Air Barrier - Required
Walls Above Grade | Metal Framed,0,,0.062,,
Walls Above Grade | Mass Light,0,,0.17,,
Walls Above Grade | Mass Heavy,0,,0.16,,
Walls Above Grade | Wood Framed and Other,0,,0.059,,
Floors | Mass,,,0.058,,
Floors | Other,,,0.039,,
Slab-On-Grade Floors | Unheated Slabs,,,0.73,,Maximum is an F-Factor.
Slab-On-Grade Floors | Heated Slabs,,5,0.2,16,"R-10 vertical insulation from top of slab down 16 inches or to the frost line, whichever is greater."
Opaque Doors | Non-Swinging,,,1.45,,
Opaque Doors | Swinging,,,0.7,,
,,,,,
table: Fenestration Requirements | Climate Zone 1,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,Fenestration Requirements are same for all CZs - copied for each below
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 2,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 3,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 4,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 5,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 6,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 7,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 8,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 9,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 10,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 11,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 12,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 13,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 14,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 15,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Fenestration Requirements | Climate Zone 16,max,max,min,,
Fenestration Component,U-Factor,SHGC,VT,Notes,
Fixed Window,0.36,0.25,0.42,,
Operable Window,0.46,0.22,0.32,,
Curtainwall or Storefront,0.41,0.26,0.46,,
Glazed Doors,0.45,0.23,0.17,,
"Skylights | Glass, curb mounted",0.58,0.25,0.49,5% maximum of roof area.,
"Skylights | Glass, deck mounted",0.46,0.25,0.49,5% maximum of roof area.,
"Skylights | Plastic, curb mounted",0.88,NR,0.64,5% maximum of roof area.,
Skylights | Tubular Daylighting Devices (TDDs),0.88,NR,0.64,5% maximum of roof area.,
,,,,,
table: Heat Rejection Parameters | Climate Zone 1,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,20.01,Design OATwb,,,
cw_design_temp,22.33,CW design temperature / ECWT,,,
cw_approach,5.56,approach," = MIN(29.44, design_temp + 5.56) - design_temp",,
,,,,,
table: Heat Rejection Parameters | Climate Zone 2,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,22.11,Design OATwb,,,
cw_design_temp,27.67,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 3,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,20.01,Design OATwb,,,
cw_design_temp,25.17,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 4,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,22.61,Design OATwb,,,
cw_design_temp,28.17,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 5,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,20.22,Design OATwb,,,
cw_design_temp,25.78,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 6,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,23.78,Design OATwb,,,
cw_design_temp,29.33,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 7,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,21.22,Design OATwb,,,
cw_design_temp,26.78,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 8,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,21.5,Design OATwb,,,
cw_design_temp,27.06,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 9,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,23.72,Design OATwb,,,
cw_design_temp,29.28,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 10,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,21.61,Design OATwb,,,
cw_design_temp,27.17,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 11,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,22.61,Design OATwb,,,
cw_design_temp,28.17,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 11,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,22.61,Design OATwb,,,
cw_design_temp,28.17,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 12,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,22.11,Design OATwb,,,
cw_design_temp,27.67,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 13,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,22,Design OATwb,,,
cw_design_temp,27.56,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 14,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,20.89,Design OATwb,,,
cw_design_temp,26.44,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 15,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,24.11,Design OATwb,,,
cw_design_temp,29.44,CW design temperature / ECWT,,,
cw_approach,5.33,approach,,,
,,,,,
table: Heat Rejection Parameters | Climate Zone 16,,,,,
parameter,value,Notes,,,
cw_wetbulb_design,20.01,Design OATwb,,,
cw_design_temp,21.67,CW design temperature / ECWT,,,
cw_approach,5.56,approach,,,
,,,,,
table: Lighting Power Density,,,,,
space,LPD,FuncType,,,
auditorium,1.5,Auditorium Area,,,
auto,0.9,Auto Repair Area,,,
classroom_class,1.2,"Classrooms, Lecture, Training, Vocational Areas",,,
classroom_shop,1.2,"Classrooms, Lecture, Training, Vocational Areas",,,
computer,0.8,Computer Room,,,
conference,1.4,"Convention, Conference, Multipurpose and Meeting Center Areas",,,
corridor,0.6,"Corridors, Restrooms, Stairs, and Support Areas",,,
dining_fine,1.1,Dining Area,,,
dining_fast,1.1,Dining Area,,,
grocery,1.2,"Retail Merchandise Sales, Wholesale Showroom",,,
guestroom,0.5,*Non-Regulated Lighting - CBECC-Com estimate,,,
gym,1,Exercise Room,,,
health_operating,1.2,Medical and Clinical Care,,,
health_patient,1.2,Medical and Clinical Care,,,
industrial_high,1,"General Commercial and Industrial Work Areas, High Bay",,,
industrial_low,0.9,"General Commercial and Industrial Work Areas, Low Bay",,,
kitchen,1.6,"Kitchen, Commercial Food Preparation",,,
lab,1.4,"Laboratory, Scientific",,,
laundry,0.9,Laundry,,,
lobby,1.5,"Lobby, Main Entry",,,
mech,0.7,1,,,
office_large,0.75,Office (Greater than 250 square feet in floor area),,,
office_small,1,Office (250 square feet in floor area or less),,,
office_open,0.75,Office (Greater than 250 square feet in floor area),,,
plenum,0,*Non-Regulated Lighting - CBECC-Com estimate,,,
restroom,0.6,"Corridors, Restrooms, Stairs, and Support Areas",,,
retail_sales,1.2,"Retail Merchandise Sales, Wholesale Showroom",,,
storage_refrig,0.7,Commercial and Industrial Storage Areas (refrigerated),,,
storage_warehouse,0.6,Commercial and Industrial Storage Areas (conditioned or unconditioned),,,
,,,,,
table:   Economizer Setpoints,,,,,
Climate Zone,Fixed Drybulb,Differential Dry-bulb,,,
1,75,0,,,
2,73,2,,,
3,75,0,,,
4,73,2,,,
5,75,0,,,
6,71,4,,,
7,69,6,,,
8,71,4,,,
9,71,4,,,
10,73,2,,,
11,75,0,,,
12,75,0,,,
13,75,0,,,
14,75,0,,,
15,75,0,,,
16,75,0,,,