skip,case_name,:main_hvac_type,:main_atu_reheat_coil_type,:main_atu_reheat_control,:main_fan_rise,:main_cool_coil_type,:main_heat_coil_type,:main_dx_type,:main_sat_reset_type,:main_sat_temp_max,:main_design_peak_load,:main_oa_econ_type,:main_cool_coil_cop,:main_dx_comp_speed,:main_fan_speed,:main_fan_motor_eff,:main_heat_coil_cop
,NE-dxHP-PkgHP-18to33-New-SEER13.4,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,NONE,3.81,CONSTANT,CONSTANT,0.9,3.81
,NE-dxHP-PkgHP-18to33-New-SEER15.2,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,NONE,4.1,CONSTANT,CONSTANT,0.9,3.81
,NE-dxHP-PkgHP-18to33-New-SEER16.2,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,NONE,4.24,CONSTANT,CONSTANT,0.9,3.81
,NE-dxHP-PkgHP-18to33-New-SEER17.1,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,NONE,4.35,CONSTANT,CONSTANT,0.9,3.81
,NE-dxHP-PkgHP-18to33-New-SEER18.1,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,NONE,4.45,CONSTANT,CONSTANT,0.9,3.81
,NE-dxHP-PkgHP-33to65-New-SEER13.4,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.81,CONSTANT,CONSTANT,0.9,3.81
,NE-dxHP-PkgHP-33to65-New-SEER15.2,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,4.1,CONSTANT,CONSTANT,0.9,3.81
,NE-dxHP-PkgHP-33to65-New-SEER16.2,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,4.24,CONSTANT,CONSTANT,0.9,3.81
,NE-dxHP-PkgHP-33to65-New-SEER17.1,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,4.35,CONSTANT,CONSTANT,0.9,3.81
,NE-dxHP-PkgHP-33to65-New-SEER18.1,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,4.45,CONSTANT,CONSTANT,0.9,3.81
,NE-dxHP-SplitHP-18to33-New-SEER14.3,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,NONE,3.99,CONSTANT,CONSTANT,0.9,3.99
,NE-dxHP-SplitHP-18to33-New-SEER15.2,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,NONE,4.12,CONSTANT,CONSTANT,0.9,3.99
,NE-dxHP-SplitHP-18to33-New-SEER16.2,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,NONE,4.26,CONSTANT,CONSTANT,0.9,3.99
,NE-dxHP-SplitHP-18to33-New-SEER17.1,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,NONE,4.37,CONSTANT,CONSTANT,0.9,3.99
,NE-dxHP-SplitHP-18to33-New-SEER18.1,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,NONE,4.47,CONSTANT,CONSTANT,0.9,3.99
,NE-dxHP-SplitHP-33to55-New-SEER14.3,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.99,CONSTANT,CONSTANT,0.9,3.99
,NE-dxHP-SplitHP-33to55-New-SEER15.2,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,4.12,CONSTANT,CONSTANT,0.9,3.99
,NE-dxHP-SplitHP-33to55-New-SEER16.2,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,4.26,CONSTANT,CONSTANT,0.9,3.99
,NE-dxHP-SplitHP-33to55-New-SEER17.1,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,4.37,CONSTANT,CONSTANT,0.9,3.99
,NE-dxHP-SplitHP-33to55-New-SEER18.1,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,DX-AIR,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,4.47,CONSTANT,CONSTANT,0.9,3.99

