skip,case_name,sizing_case,:heat_sizing_factor,:cool_sizing_factor,:hvac_config,:main_hvac_type,:main_atu_reheat_coil_type,:main_atu_reheat_control,:main_fan_rise,:main_cool_coil_type,:main_heat_coil_type,:kitchen_heat_coil_type,:main_dx_type,:main_sat_reset_type,:main_sat_temp_max,:main_design_peak_load,:main_oa_econ_type,:main_cool_coil_cop,:main_dx_comp_speed,:main_cool_flow_min_frac,:main_unitary_no_load_flow_method,:main_fan_speed,:main_fan_motor_eff,:main_heat_coil_cop,:main_heat_coil_eff,:main_heat_flow_frac,:main_atu_leak_supply_frac,:main_min_limit_type,:main_oa_frac_sch,:alt_hvac_type,:alt_atu_reheat_coil_type,:alt_atu_reheat_control,:alt_fan_rise,:alt_cool_coil_type,:alt_heat_coil_type,:alt_dx_type,:alt_sat_reset_type,:alt_sat_temp_max,:alt_design_peak_load,:alt_oa_econ_type,:alt_cool_coil_cop,:alt_dx_comp_speed,:alt_cool_flow_min_frac,:alt_unitary_no_load_flow_method,:alt_fan_speed,:alt_fan_motor_eff,:alt_heat_coil_cop,:alt_heat_coil_eff,:alt_heat_flow_frac,:alt_atu_leak_supply_frac,:alt_min_limit_type,:alt_oa_frac_sch,:alt_oa_econ_max_temp,:alt_oa_type,:dining_fine_oa_area,:lobby_oa_area,:main_return_plenum,:alt_return_plenum
,NB-HV_AirDist-DuctSysC-cDXOH-ToOut-30pct,,1.25,1.15,,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,NONE,NONE,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.65,CONSTANT,0.67,FractionOfAutosizedCoolingValue,CONSTANT,0.87,,,1,,ProportionalMinimum,"Through: 12/31,\nFor: AllDays,\nUntil: 24:00,0.3;",SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,NONE,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.65,CONSTANT,0.67,FractionOfAutosizedCoolingValue,CONSTANT,0.87,,,1,,ProportionalMinimum,"Through: 12/31,\nFor: AllDays,\nUntil: 24:00,0.3;",75['F'],UNIT,0['CFM/ft2'],0['CFM/ft2'],,
,NB-HV_AirDist-DuctSysC-cDXOH-ToOut-25pct,,1.25,1.15,,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,NONE,NONE,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.65,CONSTANT,0.67,FractionOfAutosizedCoolingValue,CONSTANT,0.87,,,1,,ProportionalMinimum,"Through: 12/31,\nFor: AllDays,\nUntil: 24:00,0.25;",SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,NONE,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.65,CONSTANT,0.67,FractionOfAutosizedCoolingValue,CONSTANT,0.87,,,1,,ProportionalMinimum,"Through: 12/31,\nFor: AllDays,\nUntil: 24:00,0.25;",75['F'],UNIT,0['CFM/ft2'],0['CFM/ft2'],,
,NB-HV_AirDist-DuctSysC-cDXOH-ToOut-20pct,,1.25,1.15,,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,NONE,NONE,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.65,CONSTANT,0.67,FractionOfAutosizedCoolingValue,CONSTANT,0.87,,,1,,ProportionalMinimum,"Through: 12/31,\nFor: AllDays,\nUntil: 24:00,0.2;",SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,NONE,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.65,CONSTANT,0.67,FractionOfAutosizedCoolingValue,CONSTANT,0.87,,,1,,ProportionalMinimum,"Through: 12/31,\nFor: AllDays,\nUntil: 24:00,0.2;",75['F'],UNIT,0['CFM/ft2'],0['CFM/ft2'],,
,NB-HV_AirDist-DuctSysC-cDXOH-ToOut-15pct,,1.25,1.15,,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,NONE,NONE,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.65,CONSTANT,0.67,FractionOfAutosizedCoolingValue,CONSTANT,0.87,,,1,,ProportionalMinimum,"Through: 12/31,\nFor: AllDays,\nUntil: 24:00,0.15;",SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,NONE,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.65,CONSTANT,0.67,FractionOfAutosizedCoolingValue,CONSTANT,0.87,,,1,,ProportionalMinimum,"Through: 12/31,\nFor: AllDays,\nUntil: 24:00,0.15;",75['F'],UNIT,0['CFM/ft2'],0['CFM/ft2'],,
,NB-HV_AirDist-DuctSysC-cDXOH-ToOut-10pct,,1.25,1.15,,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,NONE,NONE,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.65,CONSTANT,0.67,FractionOfAutosizedCoolingValue,CONSTANT,0.87,,,1,,ProportionalMinimum,"Through: 12/31,\nFor: AllDays,\nUntil: 24:00,0.1;",SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,NONE,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.65,CONSTANT,0.67,FractionOfAutosizedCoolingValue,CONSTANT,0.87,,,1,,ProportionalMinimum,"Through: 12/31,\nFor: AllDays,\nUntil: 24:00,0.1;",75['F'],UNIT,0['CFM/ft2'],0['CFM/ft2'],,
,NB-HV_AirDist-DuctSysC-cDXOH-ToOut-05pct,,1.25,1.15,,SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,NONE,NONE,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.65,CONSTANT,0.67,FractionOfAutosizedCoolingValue,CONSTANT,0.87,,,1,,ProportionalMinimum,"Through: 12/31,\nFor: AllDays,\nUntil: 24:00,0.05;",SZ-CAV,NONE,nil,3.877['in H2O'],DX-AIR,NONE,PNNL,FLOATING,95['F'],NONCOINCIDENT,FIXED-DRY-BULB,3.65,CONSTANT,0.67,FractionOfAutosizedCoolingValue,CONSTANT,0.87,,,1,,ProportionalMinimum,"Through: 12/31,\nFor: AllDays,\nUntil: 24:00,0.05;",75['F'],UNIT,0['CFM/ft2'],0['CFM/ft2'],,
