!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    22.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    SFm+dxgf+WHFansslab+existing-EL7-8,  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    60;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    CA_BISHOP-AP Design_Conditions,  !- Name
    37.37,                   !- Latitude {deg}
    -118.36,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    1250.00;                 !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    CA_BISHOP-AP Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -8.9,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -8.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87182,                   !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    CA_BISHOP-AP Ann Clg 0.4% Condns DB=>MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38.9,                    !- Maximum Dry-Bulb Temperature {C}
    21.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87182,                   !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.265,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.649;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Thursday,                !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;  !- Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    any number;              !- Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

Schedule:Day:Hourly,
    ExteriorLightingDay,     !- Name
    fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.06875,                 !- Hour 1
    0.06875,                 !- Hour 2
    0.06875,                 !- Hour 3
    0.06875,                 !- Hour 4
    0.20625,                 !- Hour 5
    0.4296875,               !- Hour 6
    0.48125,                 !- Hour 7
    0.4296875,               !- Hour 8
    0.1890625,               !- Hour 9
    0.12890625,              !- Hour 10
    0.12890625,              !- Hour 11
    0.12890625,              !- Hour 12
    0.12890625,              !- Hour 13
    0.12890625,              !- Hour 14
    0.12890625,              !- Hour 15
    0.2234375,               !- Hour 16
    0.48125,                 !- Hour 17
    0.6703125,               !- Hour 18
    0.90234375,              !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.75625,                 !- Hour 22
    0.42109375,              !- Hour 23
    0.171875;                !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    fraction,                !- Schedule Type Limits Name
    0.129162158913331,       !- Hour 1
    0.0573867051328282,      !- Hour 2
    0.0429979564851542,      !- Hour 3
    0.0286933525664145,      !- Hour 4
    0.0286933525664145,      !- Hour 5
    0.0860800576992427,      !- Hour 6
    0.172244260127419,       !- Hour 7
    0.258408462555596,       !- Hour 8
    0.488207717273711,       !- Hour 9
    0.545594422406539,       !- Hour 10
    0.473818968626037,       !- Hour 11
    0.402043514845535,       !- Hour 12
    0.344572664983772,       !- Hour 13
    0.387654766197861,       !- Hour 14
    0.315879312417358,       !- Hour 15
    0.301490563769684,       !- Hour 16
    0.315879312417358,       !- Hour 17
    0.416348118764274,       !- Hour 18
    0.732311575910566,       !- Hour 19
    0.93333333333333,        !- Hour 20
    0.761004928476981,       !- Hour 21
    0.559983171054213,       !- Hour 22
    0.373266017550187,       !- Hour 23
    0.258408462555596;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    fraction,                !- Schedule Type Limits Name
    0.13838802740714,        !- Hour 1
    0.0614857554994591,      !- Hour 2
    0.0460692390912369,      !- Hour 3
    0.0307428777497295,      !- Hour 4
    0.0307428777497295,      !- Hour 5
    0.0922286332491886,      !- Hour 6
    0.184547421565092,       !- Hour 7
    0.276866209880995,       !- Hour 8
    0.523079697078976,       !- Hour 9
    0.584565452578435,       !- Hour 10
    0.507663180670754,       !- Hour 11
    0.430760908763072,       !- Hour 12
    0.369184998196899,       !- Hour 13
    0.41534439235485,        !- Hour 14
    0.338442120447169,       !- Hour 15
    0.323025604038947,       !- Hour 16
    0.338442120447169,       !- Hour 17
    0.44608727010458,        !- Hour 18
    0.784619545618464,       !- Hour 19
    1,                       !- Hour 20
    0.815362423368193,       !- Hour 21
    0.599981968986657,       !- Hour 22
    0.399927875946628,       !- Hour 23
    0.276866209880995;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation,      !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    fraction,                !- Schedule Type Limits Name
    0.0887931470412736,      !- Hour 1
    0.0710155041111689,      !- Hour 2
    0.0354602182509584,      !- Hour 3
    0.0354602182509584,      !- Hour 4
    0.0710155041111689,      !- Hour 5
    0.106570789971378,       !- Hour 6
    0.213141579942758,       !- Hour 7
    0.461933513354977,       !- Hour 8
    0.69294780383709,        !- Hour 9
    0.817391304347826,       !- Hour 10
    0.799613661417722,       !- Hour 11
    0.710725446767196,       !- Hour 12
    0.639614875046775,       !- Hour 13
    0.568599370935607,       !- Hour 14
    0.497488799215186,       !- Hour 15
    0.461933513354977,       !- Hour 16
    0.479711156285081,       !- Hour 17
    0.461933513354977,       !- Hour 18
    0.461933513354977,       !- Hour 19
    0.461933513354977,       !- Hour 20
    0.461933513354977,       !- Hour 21
    0.444155870424871,       !- Hour 22
    0.302029794593282,       !- Hour 23
    0.159903718761693;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    fraction,                !- Schedule Type Limits Name
    0.108629913933473,       !- Hour 1
    0.086880669923238,       !- Hour 2
    0.0433821819027681,      !- Hour 3
    0.0433821819027681,      !- Hour 4
    0.086880669923238,       !- Hour 5
    0.130379157943708,       !- Hour 6
    0.260758315887416,       !- Hour 7
    0.565131425913003,       !- Hour 8
    0.847755291928355,       !- Hour 9
    1,                       !- Hour 10
    0.978250755989765,       !- Hour 11
    0.86950453593859,        !- Hour 12
    0.782507559897651,       !- Hour 13
    0.695626889974413,       !- Hour 14
    0.608629913933473,       !- Hour 15
    0.565131425913003,       !- Hour 16
    0.586880669923238,       !- Hour 17
    0.565131425913003,       !- Hour 18
    0.565131425913003,       !- Hour 19
    0.565131425913003,       !- Hour 20
    0.565131425913003,       !- Hour 21
    0.543382181902768,       !- Hour 22
    0.36950453593859,        !- Hour 23
    0.195626889974413;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation,   !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S1 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S1 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S1 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S1 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S2 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S2 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S2 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S2 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S3 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S3 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S3 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S3 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S1 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S1 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S1 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S1 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S2 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S2 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S2 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S2 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S3 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S3 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S3 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S3 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    DEER Res ShadeSchDay,    !- Name
    fraction,                !- Schedule Type Limits Name
    0.72,                    !- Hour 1
    0.72,                    !- Hour 2
    0.72,                    !- Hour 3
    0.72,                    !- Hour 4
    0.72,                    !- Hour 5
    0.72,                    !- Hour 6
    0.72,                    !- Hour 7
    0.72,                    !- Hour 8
    0.72,                    !- Hour 9
    0.72,                    !- Hour 10
    0.72,                    !- Hour 11
    0.72,                    !- Hour 12
    0.72,                    !- Hour 13
    0.72,                    !- Hour 14
    0.72,                    !- Hour 15
    0.72,                    !- Hour 16
    0.72,                    !- Hour 17
    0.72,                    !- Hour 18
    0.72,                    !- Hour 19
    0.72,                    !- Hour 20
    0.72,                    !- Hour 21
    0.72,                    !- Hour 22
    0.72,                    !- Hour 23
    0.72;                    !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek,        !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherVacation,      !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    DishwasherWeekend;       !- Schedule:Day Name 3

Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherVacation,   !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesWasherWeekend;    !- Schedule:Day Name 3

Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerWeekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,  !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingProfileWeek,  !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay;     !- Schedule:Day Name 1

Schedule:Week:Compact,
    EL2 Occ-2 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Occ-2 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Occ-2 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Occ-2 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Occ-2 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Occ-2 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Occ-2 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Occ-2 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Occ-2 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Occ-2 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Occ-2 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Occ-2 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Occ-2 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Occ-2 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Occ-2 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Occ-2 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Occ-2 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Occ-2 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Occ-1 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Occ-1 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Occ-1 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Occ-1 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Occ-1 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Occ-1 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Occ-1 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Occ-1 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Occ-1 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Occ-1 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Occ-1 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Occ-1 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Occ-1 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Occ-1 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Occ-1 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Occ-1 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Occ-1 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Occ-1 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res ShadeSchWeek,   !- Name
    Weekdays,                !- DayType List 1
    DEER Res ShadeSchDay,    !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res ShadeSchDay,    !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res ShadeSchDay,    !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res ShadeSchDay,    !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res ShadeSchDay;    !- Schedule:Day Name 5


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    InteriorLightingHE,      !- Name
    fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ExteriorLighting,        !- Name
    fraction,                !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigerator,            !- Name
    fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MiscPlugLoad,            !- Name
    fraction,                !- Schedule Type Limits Name
    MiscPlugLoadWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CookingRange,            !- Name
    fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Dishwasher,              !- Name
    fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesWasher,           !- Name
    fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesDryer,            !- Name
    fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EL2 Occ-2 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Occ-2 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Occ-2 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Occ-2 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Occ-2 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Occ-2 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 Occ-1 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Occ-1 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Occ-1 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Occ-1 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Occ-1 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Occ-1 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    DEER Res ShadeSch,       !- Name
    fraction,                !- Schedule Type Limits Name
    DEER Res ShadeSchWeek,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    heating_sch_DEER,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:4/21,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    14.4444,                 !- Field 4
    Until: 23:00,            !- Field 5
    14.4444,                 !- Field 6
    Until: 24:00,            !- Field 7
    14.4444,                 !- Field 8
    Through:4/25,            !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    10,                      !- Field 12
    Through:5/4,             !- Field 13
    For: AllDays,            !- Field 14
    Until: 7:00,             !- Field 15
    14.4444,                 !- Field 16
    Until: 23:00,            !- Field 17
    14.4444,                 !- Field 18
    Until: 24:00,            !- Field 19
    14.4444,                 !- Field 20
    Through:5/18,            !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    10,                      !- Field 24
    Through:5/22,            !- Field 25
    For: AllDays,            !- Field 26
    Until: 7:00,             !- Field 27
    14.4444,                 !- Field 28
    Until: 23:00,            !- Field 29
    14.4444,                 !- Field 30
    Until: 24:00,            !- Field 31
    14.4444,                 !- Field 32
    Through:10/13,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    10,                      !- Field 36
    Through:10/20,           !- Field 37
    For: AllDays,            !- Field 38
    Until: 7:00,             !- Field 39
    14.4444,                 !- Field 40
    Until: 23:00,            !- Field 41
    14.4444,                 !- Field 42
    Until: 24:00,            !- Field 43
    14.4444,                 !- Field 44
    Through:10/23,           !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    10,                      !- Field 48
    Through:12/31,           !- Field 49
    For: AllDays,            !- Field 50
    Until: 7:00,             !- Field 51
    14.4444,                 !- Field 52
    Until: 23:00,            !- Field 53
    14.4444,                 !- Field 54
    Until: 24:00,            !- Field 55
    14.4444;                 !- Field 56

Schedule:Compact,
    cooling_sch_DEER,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 4/21,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25.5556,                 !- Field 4
    Through:4/25,            !- Field 5
    For: AllDays,            !- Field 6
    Until: 7:00,             !- Field 7
    25.5556,                 !- Field 8
    Until: 13:00,            !- Field 9
    28.3333,                 !- Field 10
    Until:14:00,             !- Field 11
    27.7778,                 !- Field 12
    Until: 15:00,            !- Field 13
    27.2222,                 !- Field 14
    Until: 16:00,            !- Field 15
    26.6667,                 !- Field 16
    Until: 17:00,            !- Field 17
    26.1111,                 !- Field 18
    Until: 24:00,            !- Field 19
    25.5556,                 !- Field 20
    Through: 5/4,            !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    25.5556,                 !- Field 24
    Through:5/18,            !- Field 25
    For: AllDays,            !- Field 26
    Until: 7:00,             !- Field 27
    25.5556,                 !- Field 28
    Until: 13:00,            !- Field 29
    28.3333,                 !- Field 30
    Until:14:00,             !- Field 31
    27.7778,                 !- Field 32
    Until: 15:00,            !- Field 33
    27.2222,                 !- Field 34
    Until: 16:00,            !- Field 35
    26.6667,                 !- Field 36
    Until: 17:00,            !- Field 37
    26.1111,                 !- Field 38
    Until: 24:00,            !- Field 39
    25.5556,                 !- Field 40
    Through: 5/22,           !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    25.5556,                 !- Field 44
    Through:10/13,           !- Field 45
    For: AllDays,            !- Field 46
    Until: 7:00,             !- Field 47
    25.5556,                 !- Field 48
    Until: 13:00,            !- Field 49
    28.3333,                 !- Field 50
    Until:14:00,             !- Field 51
    27.7778,                 !- Field 52
    Until: 15:00,            !- Field 53
    27.2222,                 !- Field 54
    Until: 16:00,            !- Field 55
    26.6667,                 !- Field 56
    Until: 17:00,            !- Field 57
    26.1111,                 !- Field 58
    Until: 24:00,            !- Field 59
    25.5556,                 !- Field 60
    Through: 10/20,          !- Field 61
    For: AllDays,            !- Field 62
    Until: 24:00,            !- Field 63
    25.5556,                 !- Field 64
    Through:10/23,           !- Field 65
    For: AllDays,            !- Field 66
    Until: 7:00,             !- Field 67
    25.5556,                 !- Field 68
    Until: 13:00,            !- Field 69
    28.3333,                 !- Field 70
    Until:14:00,             !- Field 71
    27.7778,                 !- Field 72
    Until: 15:00,            !- Field 73
    27.2222,                 !- Field 74
    Until: 16:00,            !- Field 75
    26.6667,                 !- Field 76
    Until: 17:00,            !- Field 77
    26.1111,                 !- Field 78
    Until: 24:00,            !- Field 79
    25.5556,                 !- Field 80
    Through: 12/31,          !- Field 81
    For: AllDays,            !- Field 82
    Until: 24:00,            !- Field 83
    25.5556;                 !- Field 84

Schedule:Compact,
    Natural_Ventilation_Min, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 4/21,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25,                      !- Field 4
    Through: 4/25,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 5:00,             !- Field 7
    50,                      !- Field 8
    Until: 23:00,            !- Field 9
    20,                      !- Field 10
    Until: 24:00,            !- Field 11
    50,                      !- Field 12
    Through: 5/4,            !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    25,                      !- Field 16
    Through: 5/18,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 5:00,             !- Field 19
    50,                      !- Field 20
    Until: 23:00,            !- Field 21
    20,                      !- Field 22
    Until: 24:00,            !- Field 23
    50,                      !- Field 24
    Through: 5/22,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    25,                      !- Field 28
    Through: 10/13,          !- Field 29
    For: AllDays,            !- Field 30
    Until: 5:00,             !- Field 31
    50,                      !- Field 32
    Until: 23:00,            !- Field 33
    20,                      !- Field 34
    Until: 24:00,            !- Field 35
    50,                      !- Field 36
    Through: 10/20,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    25,                      !- Field 40
    Through: 10/23,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 5:00,             !- Field 43
    50,                      !- Field 44
    Until: 23:00,            !- Field 45
    20,                      !- Field 46
    Until: 24:00,            !- Field 47
    50,                      !- Field 48
    Through: 12/31,          !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,            !- Field 51
    25;                      !- Field 52

Schedule:Compact,
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    BA_shower_sch,           !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00194740740740741,     !- Field 4
    Until: 2:00,             !- Field 5
    0.000885185185185185,    !- Field 6
    Until: 3:00,             !- Field 7
    0.000531111111111111,    !- Field 8
    Until: 4:00,             !- Field 9
    0.000885185185185185,    !- Field 10
    Until: 5:00,             !- Field 11
    0.00247851851851852,     !- Field 12
    Until: 6:00,             !- Field 13
    0.00920592592592592,     !- Field 14
    Until: 7:00,             !- Field 15
    0.0208903703703704,      !- Field 16
    Until: 8:00,             !- Field 17
    0.0207133333333333,      !- Field 18
    Until: 9:00,             !- Field 19
    0.0168185185185185,      !- Field 20
    Until: 10:00,            !- Field 21
    0.0131007407407407,      !- Field 22
    Until: 11:00,            !- Field 23
    0.0106222222222222,      !- Field 24
    Until: 12:00,            !- Field 25
    0.00832074074074074,     !- Field 26
    Until: 13:00,            !- Field 27
    0.00601925925925926,     !- Field 28
    Until: 14:00,            !- Field 29
    0.00513407407407407,     !- Field 30
    Until: 15:00,            !- Field 31
    0.00460296296296296,     !- Field 32
    Until: 16:00,            !- Field 33
    0.00442592592592593,     !- Field 34
    Until: 17:00,            !- Field 35
    0.00531111111111111,     !- Field 36
    Until: 18:00,            !- Field 37
    0.00690444444444444,     !- Field 38
    Until: 19:00,            !- Field 39
    0.00743555555555556,     !- Field 40
    Until: 20:00,            !- Field 41
    0.00743555555555556,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00743555555555556,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00725851851851852,     !- Field 46
    Until: 23:00,            !- Field 47
    0.00513407407407407,     !- Field 48
    Until: 24:00,            !- Field 49
    0.00371777777777778;     !- Field 50

Schedule:Compact,
    BA_bath_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.000181818181818182,    !- Field 4
    Until: 2:00,             !- Field 5
    9.09090909090909e-05,    !- Field 6
    Until: 3:00,             !- Field 7
    9.09090909090909e-05,    !- Field 8
    Until: 4:00,             !- Field 9
    9.09090909090909e-05,    !- Field 10
    Until: 5:00,             !- Field 11
    0.000181818181818182,    !- Field 12
    Until: 6:00,             !- Field 13
    0.000431818181818182,    !- Field 14
    Until: 7:00,             !- Field 15
    0.00104545454545455,     !- Field 16
    Until: 8:00,             !- Field 17
    0.00131818181818182,     !- Field 18
    Until: 9:00,             !- Field 19
    0.0015,                  !- Field 20
    Until: 10:00,            !- Field 21
    0.00131818181818182,     !- Field 22
    Until: 11:00,            !- Field 23
    0.00104545454545455,     !- Field 24
    Until: 12:00,            !- Field 25
    0.000795454545454545,    !- Field 26
    Until: 13:00,            !- Field 27
    0.000704545454545454,    !- Field 28
    Until: 14:00,            !- Field 29
    0.000522727272727273,    !- Field 30
    Until: 15:00,            !- Field 31
    0.000522727272727273,    !- Field 32
    Until: 16:00,            !- Field 33
    0.000522727272727273,    !- Field 34
    Until: 17:00,            !- Field 35
    0.000886363636363636,    !- Field 36
    Until: 18:00,            !- Field 37
    0.00104545454545455,     !- Field 38
    Until: 19:00,            !- Field 39
    0.00175,                 !- Field 40
    Until: 20:00,            !- Field 41
    0.00227272727272727,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00227272727272727,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00175,                 !- Field 46
    Until: 23:00,            !- Field 47
    0.0015,                  !- Field 48
    Until: 24:00,            !- Field 49
    0.000886363636363636;    !- Field 50

Schedule:Compact,
    BA_sink_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0043187134502924,      !- Field 4
    Until: 2:00,             !- Field 5
    0.0021593567251462,      !- Field 6
    Until: 3:00,             !- Field 7
    0.00154239766081871,     !- Field 8
    Until: 4:00,             !- Field 9
    0.00154239766081871,     !- Field 10
    Until: 5:00,             !- Field 11
    0.0021593567251462,      !- Field 12
    Until: 6:00,             !- Field 13
    0.00555263157894737,     !- Field 14
    Until: 7:00,             !- Field 15
    0.0129561403508772,      !- Field 16
    Until: 8:00,             !- Field 17
    0.019125730994152,       !- Field 18
    Until: 9:00,             !- Field 19
    0.020359649122807,       !- Field 20
    Until: 10:00,            !- Field 21
    0.019125730994152,       !- Field 22
    Until: 11:00,            !- Field 23
    0.0166578947368421,      !- Field 24
    Until: 12:00,            !- Field 25
    0.0154239766081871,      !- Field 26
    Until: 13:00,            !- Field 27
    0.0151154970760234,      !- Field 28
    Until: 14:00,            !- Field 29
    0.0138815789473684,      !- Field 30
    Until: 15:00,            !- Field 31
    0.0132646198830409,      !- Field 32
    Until: 16:00,            !- Field 33
    0.0126476608187135,      !- Field 34
    Until: 17:00,            !- Field 35
    0.0148070175438597,      !- Field 36
    Until: 18:00,            !- Field 37
    0.0200511695906433,      !- Field 38
    Until: 19:00,            !- Field 39
    0.0231359649122807,      !- Field 40
    Until: 20:00,            !- Field 41
    0.0212850877192982,      !- Field 42
    Until: 21:00,            !- Field 43
    0.0175833333333333,      !- Field 44
    Until: 22:00,            !- Field 45
    0.0148070175438597,      !- Field 46
    Until: 23:00,            !- Field 47
    0.0123391812865497,      !- Field 48
    Until: 24:00,            !- Field 49
    0.00832894736842105;     !- Field 50

Schedule:Compact,
    activity_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117.28;                  !- Field 4

Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    57.22;                   !- Field 4

Schedule:Compact,
    always_avail,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    scheduleOSCSlabAverageSurfaceTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    20.905,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.949,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    21.295,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.540,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    21.948,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    23.754,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    24.208,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    24.397,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    24.223,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    22.606,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    21.855,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    21.175;                  !- Field 48

Schedule:Compact,
    scheduleOSCSlabPerimeterTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    20.275,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.411,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    21.006,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.407,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    22.048,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    24.148,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    24.688,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    24.907,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    24.564,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    22.726,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    21.639,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    20.623;                  !- Field 48

Schedule:Compact,
    scheduleOSCSlabCoreTemp, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    21.939,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    21.831,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    21.769,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.758,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    21.784,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    23.109,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    23.420,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    23.562,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    23.663,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    22.409,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    22.209,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    22.082;                  !- Field 48

Schedule:Compact,
    DEER Res Nat Vent On Sch,!- Name
    On/Off,                  !- Schedule Type Limits Name
    Through:   4/30,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    1,                       !- Field 4
    Through:   9/30,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    Through:  12/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    1;                       !- Field 12


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    DWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,       !- Name
    Temperature,             !- Schedule Type Limits Name
    57.22;                   !- Hourly Value

Schedule:Constant,
    Tank heater Setpoint,    !- Name
    Temperature,             !- Schedule Type Limits Name
    54.44;                   !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    hot_water_demand_fraction_schedule,  !- Name
    fraction,                !- Schedule Type Limits Name
    SFm_minute_dhw_demand_fraction.csv,  !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1,                       !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    DXGF EL7 Plenum Material,!- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Plywd 1in (PW06),        !- Name
    Rough,                   !- Roughness
    0.0252984,               !- Thickness {m}
    0.1153628,               !- Conductivity {W/m-K}
    544.629,                 !- Density {kg/m3}
    1214.172;                !- Specific Heat {J/kg-K}

Material,
    Wall Cavity Effective Insulation,  !- Name
    VeryRough,               !- Roughness
    0.01,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    8.17,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    Light Soil Damp 12in,    !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    0.864788603,             !- Conductivity {W/m-K}
    1601.85,                 !- Density {kg/m3}
    1046.7;                  !- Specific Heat {J/kg-K}

Material,
    Conc HW 140lb 6in (CC04),!- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    1.310327691,             !- Conductivity {W/m-K}
    2242.59,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    GypBd 1/2in (GP01),      !- Name
    Rough,                   !- Roughness
    0.0128016,               !- Thickness {m}
    0.160158849,             !- Conductivity {W/m-K}
    800.925,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    Stucco 1in (SC01),       !- Name
    Smooth,                  !- Roughness
    0.0252984,               !- Thickness {m}
    0.720714822,             !- Conductivity {W/m-K}
    1858.146,                !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    Blt-Up Roof 3/8in (BR01),!- Name
    Rough,                   !- Roughness
    0.0094488,               !- Thickness {m}
    0.1624073,               !- Conductivity {W/m-K}
    1121.295,                !- Density {kg/m3}
    1465.38;                 !- Specific Heat {J/kg-K}

Material,
    Plywd 5/8in (PW04),      !- Name
    Rough,                   !- Roughness
    0.0158496,               !- Thickness {m}
    0.1153628,               !- Conductivity {W/m-K}
    544.629,                 !- Density {kg/m3}
    1214.172;                !- Specific Heat {J/kg-K}

Material,
    MinWool Batt R30 (IN05), !- Name
    Rough,                   !- Roughness
    0.2459736,               !- Thickness {m}
    0.04323943,              !- Conductivity {W/m-K}
    9.6111,                  !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    GypBd 5/8in (GP02),      !- Name
    Rough,                   !- Roughness
    0.0158496,               !- Thickness {m}
    0.160158849,             !- Conductivity {W/m-K}
    800.925,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    Conc HW 140lb 4in (HF-C5),  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577206,             !- Conductivity {W/m-K}
    2242.59,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

!Name
Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685.008,                 !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}

!Name
!Name
Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.2838824,               !- Thickness {m}
    0.0476386,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

!Name
Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.03302,                 !- Thickness {m}
    0.08652,                 !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.251260736001;        !- Specific Heat {J/kg-K}

!Name
Material,
    bsmtwall_consol_layer,   !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    10.84384,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!Name
Material,
    crawlwall_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    10.84384,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!Name
Material,
    wall_insulation_layer,   !- Name
    Rough,                   !- Roughness
    0.0508,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!Name
Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.0886047,               !- Thickness {m}
    0.0419186,               !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!Name
Material,
    floor_insulation_layer,  !- Name
    Rough,                   !- Roughness
    0.03556,                 !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

Material,
    GypsumBoard-5/16in,      !- Name
    Rough,                   !- Roughness
    7.93953E-03,             !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    1.90500386169072E-02,    !- Thickness {m}
    401,                     !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Asphalt_shingle,         !- Name
    MediumRough,             !- Roughness
    6.33985285170672E-03,    !- Thickness {m}
    0.08186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    0.75;                    !- Solar Absorptance

Material,
    Wood_shingle,            !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.11388,                 !- Conductivity {W/m-K}
    426.090847695673,        !- Density {kg/m3}
    1631.76001234752;        !- Specific Heat {J/kg-K}

Material,
    Slate_shingle,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    1.44219,                 !- Conductivity {W/m-K}
    1601.845292089,          !- Density {kg/m3}
    1255.20000949809;        !- Specific Heat {J/kg-K}

Material,
    cement_stucco,           !- Name
    MediumSmooth,            !- Roughness
    1.905E-02,               !- Thickness {m}
    0.721,                   !- Conductivity {W/m-K}
    1865.58,                 !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

Material,
    syn_stucco,              !- Name
    MediumSmooth,            !- Roughness
    0.3048E-02,              !- Thickness {m}
    8.65E-02,                !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    OSB_7/16in,              !- Name
    MediumSmooth,            !- Roughness
    0.0111125,               !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    Blown_R30,               !- Name
    MediumRough,             !- Roughness
    0.212598430964684,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062;        !- Specific Heat {J/kg-K}

Material,
    Blown_R30_top,           !- Name
    MediumRough,             !- Roughness
    0.117348237880148,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Batt_R19,                !- Name
    MediumRough,             !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    3.47522010738099E-03,    !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Lumber_2x4,              !- Name
    Rough,                   !- Roughness
    0.0890016,               !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Batt_R13,                !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.03876,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OSB_1/2in,               !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    soil_12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    232.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    door_const,              !- Name
    Smooth,                  !- Roughness
    0.0195090339168105,      !- Thickness {m}
    0.0720096,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58;                  !- Specific Heat {J/kg-K}

Material,
    Gyp_board_1/2in,         !- Name
    Rough,                   !- Roughness
    0.01271016,              !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.0127032520325203,      !- Thickness {m}
    0.03317175,              !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Light Soil Damp 2in,     !- Name
    Rough,                   !- Roughness
    0.0508,                  !- Thickness {m}
    0.864788603,             !- Conductivity {W/m-K}
    1601.85,                 !- Density {kg/m3}
    1046.7;                  !- Specific Heat {J/kg-K}

!Name Roof Insulation for SFm is all R19
Material,
    roof_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.141941176,             !- Thickness {m}
    0.04765367,              !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

Material,
    Radiant Barrier,         !- Name
    Smooth,                  !- Roughness
    0.001,                   !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2710,                    !- Density {kg/m3}
    887,                     !- Specific Heat {J/kg-K}
    0.1,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Floor abv Crawl Space M1,!- Name
    Rough,                   !- Roughness
    0.088;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Garage Int Wall M2,      !- Name
    Rough,                   !- Roughness
    0.173;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Garage Int Wall FRV,     !- Name
    Rough,                   !- Roughness
    2.252;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 Roof Cons Mat 4 (2.94),  !- Name
    Rough,                   !- Roughness
    0.518;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 IWall Cons Mat 2 (0.91),  !- Name
    Rough,                   !- Roughness
    0.16;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 IFlr Cons Mat 1 (0.031),  !- Name
    Rough,                   !- Roughness
    0.005;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL2 EWall R-val Material,!- Name
    Rough,                   !- Roughness
    2.396;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL2 Roof Cons Mat 4 (0.29),  !- Name
    Rough,                   !- Roughness
    0.051;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL2 AFlr Cons Mat 1 (0.25),  !- Name
    Rough,                   !- Roughness
    0.044;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL2 AFlr R-val Material, !- Name
    Rough,                   !- Roughness
    4.375;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 UFMat (G.1.U2.M1),   !- Name
    Rough,                   !- Roughness
    0.082;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL2 UFMat (G.1.U2.M1),   !- Name
    Rough,                   !- Roughness
    1.375;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL7 UFMat (G.S1.U2.M1),  !- Name
    Rough,                   !- Roughness
    1.908;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL7 UFMat (G.S3.U4.M1),  !- Name
    Rough,                   !- Roughness
    0.383;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Carpet & Rubber Pad (CP02),  !- Name
    Rough,                   !- Roughness
    0.217;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Bldg Paper Felt (BP01),  !- Name
    Rough,                   !- Roughness
    0.011;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Sgl Lyr Unins Mtl Door,  !- Name
    Rough,                   !- Roughness
    0.366309204064694;       !- Thermal Resistance {m2-K/W}

! Door max U 0.2, R5
Material:NoMass,
    Other Wd Door,           !- Name
    Rough,                   !- Roughness
    8.80550971E-01;          !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Manf_wall_airgap,        !- Name
    Smooth,                  !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    1.05666113069662E-02;    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    R_high,                  !- Name
    MediumRough,             !- Roughness
    177;                     !- Thermal Resistance {m2-K/W}

! change the absorptance based on roofing choice
Material:NoMass,
    Wood Shingle (WS02),     !- Name
    MediumRough,             !- Roughness
    0.165;                   !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}

Material:AirGap,
    3/4in_air_space,         !- Name
    0.08513;                 !- Thermal Resistance {m2-K/W}

Material:AirGap,
    3/4in_Reflective_air_space,  !- Name
    0.246554;                !- Thermal Resistance {m2-K/W}

! 1 in air space R1
Material:AirGap,
    Air Space 1 inch,        !- Name
    0.176110194261872;       !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Glass,                   !- Name
    1.7035775127768313,      !- U-Factor {W/m2-K}
    0.5,                     !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

!*** Properties for blinds taken from E+ dataset for 'Blinds with Medium Reflectivity Slats'***
!
WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    DXGF EL7 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXGF EL7 Plenum Material;!- Layer 2

Construction,
    Garage Int Wall,         !- Name
    GypBd 1/2in (GP01),      !- Outside Layer
    Garage Int Wall M2,      !- Layer 2
    Garage Int Wall FRV,     !- Layer 3
    GypBd 1/2in (GP01);      !- Layer 4

Construction,
    Garage Ext Wall,         !- Name
    Stucco 1in (SC01),       !- Outside Layer
    Bldg Paper Felt (BP01),  !- Layer 2
    Garage Int Wall M2,      !- Layer 3
    GypBd 1/2in (GP01);      !- Layer 4

!Roof construction conditioned on raidant barrier and roof insulation
Construction,
    Roof Construction,       !- Name
    Wood Shingle (WS02),     !- Outside Layer
    Blt-Up Roof 3/8in (BR01),!- Layer 2
    Bldg Paper Felt (BP01),  !- Layer 3
    Plywd 5/8in (PW04),      !- Layer 4
    Air Space 1 inch,        !- Layer 5
    roof_consol_layer;       !- Layer 6

Construction,
    EL1 IWall Construction,  !- Name
    GypBd 1/2in (GP01),      !- Outside Layer
    EL1 IWall Cons Mat 2 (0.91),  !- Layer 2
    GypBd 1/2in (GP01);      !- Layer 3

Construction,
    Sgl Lyr Unins Mtl Door,  !- Name
    Sgl Lyr Unins Mtl Door;  !- Outside Layer

Construction,
    Other Wd Door,           !- Name
    Other Wd Door;           !- Outside Layer

! Wall construction
Construction,
    Exterior Wall,           !- Name
    syn_stucco,              !- Outside Layer
    wall_insulation_layer,   !- Layer 2
    OSB_7/16in,              !- Layer 3
    wall_consol_layer,       !- Layer 4
    Drywall_1/2in;           !- Layer 5

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Interior Floor,          !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;       !- Layer 2

Construction,
    Interior Ceiling,        !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2

Construction,
    Exterior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    window_w_blinds,         !- Name
    Glass,                   !- Outside Layer
    int_blind;               !- Layer 2

Construction,
    Garage Int Wall-mirror,  !- Name
    GypBd 1/2in (GP01),      !- Outside Layer
    Garage Int Wall FRV,     !- Layer 2
    Garage Int Wall M2,      !- Layer 3
    GypBd 1/2in (GP01);      !- Layer 4

Construction,
    Exterior Floor Cons,     !- Name
    floor_insulation_layer,  !- Outside Layer
    Conc HW 140lb 4in (HF-C5),  !- Layer 2
    Carpet_n_pad;            !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    DXGF EL7 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    EL7 North Perim Zn (G.N2),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL7 North Perim Zn (G.N4),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL7 Roof Zone 1,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL7 South Perim Zn (G.S1),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL7 South Perim Zn (G.S3),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    living area-EL7,         !- Name
    EL7 North Perim Zn (G.N2),  !- Zone 1 Name
    EL7 South Perim Zn (G.S1);  !- Zone 2 Name

ZoneList,
    Main Living Area,        !- Name
    EL7 South Perim Zn (G.S1);  !- Zone 1 Name

ZoneList,
    Secondary Area,          !- Name
    EL7 North Perim Zn (G.N2);  !- Zone 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    DXGF EL7 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL7 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL7 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL7 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL7 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL7 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 East Wall (G.N2.E4), !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    48.582712080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Flr (G.N2.U2),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 North Wall (G.N2.E5),!- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    48.582712080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 North Wall (G.N2.I4),!- Name
    Wall,                    !- Surface Type
    Garage Int Wall,         !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 North Wall (G.N2.I4)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    48.582712080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 North Wall (G.S1.I1)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 North Wall (G.S1.I1),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.N2.I5),   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.N2.I5)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 West Wall (G.N2.E6), !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 East Wall (G.N4.E10),!- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    52.846864080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    52.846864080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Flr (G.N4.U4),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    48.579664080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.485376000000,         !- Vertex 2 X-coordinate {m}
    48.579664080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.485376000000,         !- Vertex 3 X-coordinate {m}
    52.846864080000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    52.846864080000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 North Wall (G.N2.I4)-mirror,  !- Name
    Wall,                    !- Surface Type
    Garage Int Wall-mirror,  !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 North Wall (G.N2.I4),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    48.582712080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 North Wall (G.N4.E11),  !- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    52.846864080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.485376000000,         !- Vertex 2 X-coordinate {m}
    52.846864080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.485376000000,         !- Vertex 3 X-coordinate {m}
    52.846864080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    52.846864080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.N4.I7),   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.N4.I7)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.485376000000,         !- Vertex 1 X-coordinate {m}
    48.579664080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    48.579664080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    52.846864080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.485376000000,         !- Vertex 4 X-coordinate {m}
    52.846864080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 West Wall (G.N4.E12),!- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.485376000000,         !- Vertex 1 X-coordinate {m}
    52.846864080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.485376000000,         !- Vertex 2 X-coordinate {m}
    48.579664080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.485376000000,         !- Vertex 3 X-coordinate {m}
    48.579664080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.485376000000,         !- Vertex 4 X-coordinate {m}
    52.846864080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Gable (G.5.E19),     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -4.134307200000,         !- Vertex 1 X-coordinate {m}
    52.847504160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -10.096195200000,        !- Vertex 2 X-coordinate {m}
    52.847504160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -7.115251200000,         !- Vertex 3 X-coordinate {m}
    52.847504160000,         !- Vertex 3 Y-coordinate {m}
    3.980688000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Gable (G.5.E26),     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -5.353507200000,         !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.608380800000,          !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -2.372563200000,         !- Vertex 3 X-coordinate {m}
    30.081352080000,         !- Vertex 3 Y-coordinate {m}
    3.980688000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Roof (G.5.E13),      !- Name
    Roof,                    !- Surface Type
    Roof Construction,       !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    0.609600000000,          !- Vertex 1 X-coordinate {m}
    36.719896080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.609600000000,          !- Vertex 2 X-coordinate {m}
    49.189264080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.743981849412,         !- Vertex 3 X-coordinate {m}
    43.836976080000,         !- Vertex 3 Y-coordinate {m}
    5.087216214941,          !- Vertex 3 Z-coordinate {m}
    -4.743981849412,         !- Vertex 4 X-coordinate {m}
    39.091240080000,         !- Vertex 4 Y-coordinate {m}
    5.087216214941,          !- Vertex 4 Z-coordinate {m}
    -2.371057799544,         !- Vertex 5 X-coordinate {m}
    36.719896080000,         !- Vertex 5 Y-coordinate {m}
    3.980703558267;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Roof (G.5.E15),      !- Name
    Roof,                    !- Surface Type
    Roof Construction,       !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.609600000000,          !- Vertex 1 X-coordinate {m}
    49.189904160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -4.133088000000,         !- Vertex 2 X-coordinate {m}
    49.189904160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -7.117080000000,         !- Vertex 3 X-coordinate {m}
    46.209246360456,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    43.836322310588,         !- Vertex 4 Y-coordinate {m}
    5.087216214941;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Roof (G.5.E17),      !- Name
    Roof,                    !- Surface Type
    Roof Construction,       !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.134307200000,         !- Vertex 1 X-coordinate {m}
    49.189904160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -4.134307200000,         !- Vertex 2 X-coordinate {m}
    53.457104160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -7.114964999544,         !- Vertex 3 X-coordinate {m}
    53.457104160000,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -7.114964999544,         !- Vertex 4 X-coordinate {m}
    46.208960160000,         !- Vertex 4 Y-coordinate {m}
    3.980703558267;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Roof (G.5.E20),      !- Name
    Roof,                    !- Surface Type
    Roof Construction,       !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    -10.097444880000,        !- Vertex 1 X-coordinate {m}
    46.208960160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -10.097444880000,        !- Vertex 2 X-coordinate {m}
    33.739592160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.743863030588,         !- Vertex 3 X-coordinate {m}
    39.091880160000,         !- Vertex 3 Y-coordinate {m}
    5.087216214941,          !- Vertex 3 Z-coordinate {m}
    -4.743863030588,         !- Vertex 4 X-coordinate {m}
    43.837616160000,         !- Vertex 4 Y-coordinate {m}
    5.087216214941,          !- Vertex 4 Z-coordinate {m}
    -7.116787080456,         !- Vertex 5 X-coordinate {m}
    46.208960160000,         !- Vertex 5 Y-coordinate {m}
    3.980703558267;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Roof (G.5.E22),      !- Name
    Roof,                    !- Surface Type
    Roof Construction,       !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.097444880000,        !- Vertex 1 X-coordinate {m}
    33.738952080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -5.354756880000,         !- Vertex 2 X-coordinate {m}
    33.738952080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -2.370764880000,         !- Vertex 3 X-coordinate {m}
    36.719609879544,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -4.745156880000,         !- Vertex 4 X-coordinate {m}
    39.092533929412,         !- Vertex 4 Y-coordinate {m}
    5.087216214941;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Roof (G.5.E24),      !- Name
    Roof,                    !- Surface Type
    Roof Construction,       !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.353507200000,         !- Vertex 1 X-coordinate {m}
    33.738952080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -5.353507200000,         !- Vertex 2 X-coordinate {m}
    29.471752080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -2.372849400456,         !- Vertex 3 X-coordinate {m}
    29.471752080000,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -2.372849400456,         !- Vertex 4 X-coordinate {m}
    36.719896080000,         !- Vertex 4 Y-coordinate {m}
    3.980703558267;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Soffet (G.5.E14),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.609600000000,          !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    48.579664080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.609600000000,          !- Vertex 4 X-coordinate {m}
    49.189264080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Soffet (G.5.E16),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.609600000000,          !- Vertex 1 X-coordinate {m}
    49.189904160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    48.580304160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    48.580304160000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.133088000000,         !- Vertex 4 X-coordinate {m}
    49.189904160000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Soffet (G.5.E18),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.134307200000,         !- Vertex 1 X-coordinate {m}
    49.189904160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    48.581523360000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    52.847504160000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.134307200000,         !- Vertex 4 X-coordinate {m}
    52.847504160000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Soffet (G.5.E21),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.097444880000,        !- Vertex 1 X-coordinate {m}
    33.739592160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -10.097444880000,        !- Vertex 2 X-coordinate {m}
    52.847504160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    52.847504160000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    34.349192160000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Soffet (G.5.E23),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.745156880000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -5.354756880000,         !- Vertex 2 X-coordinate {m}
    33.738952080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -10.097444880000,        !- Vertex 3 X-coordinate {m}
    33.738952080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Soffet (G.5.E25),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.743907200000,         !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -5.353507200000,         !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -5.353507200000,         !- Vertex 3 X-coordinate {m}
    33.738952080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.743907200000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.N2.I5)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.N2.I5),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    48.579664080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    48.579664080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.N4.I7)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.N4.I7),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    48.579664080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -9.485376000000,         !- Vertex 2 X-coordinate {m}
    48.579664080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -9.485376000000,         !- Vertex 3 X-coordinate {m}
    52.846864080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    52.846864080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.S1.I3)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.S1.I3),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.S3.I6)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.S3.I6),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 East Wall (G.S1.E1), !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Flr (G.S1.U1),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 North Wall (G.S1.I1),!- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 North Wall (G.S1.I1)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 South Wall (G.S1.E3),!- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 South Wall (G.S1.I2),!- Name
    Wall,                    !- Surface Type
    Garage Int Wall,         !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 South Wall (G.S1.I2)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.S1.I3),   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.S1.I3)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 West Wall (G.S1.E2), !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 East Wall (G.S3.E7), !- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 South Perim Zn (G.S3),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    30.081352080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Flr (G.S3.U3),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL7 South Perim Zn (G.S3),  !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 South Wall (G.S1.I2)-mirror,  !- Name
    Wall,                    !- Surface Type
    Garage Int Wall-mirror,  !- Construction Name
    EL7 South Perim Zn (G.S3),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 South Wall (G.S1.I2),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 South Wall (G.S3.E9),!- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 South Perim Zn (G.S3),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    30.081352080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    30.081352080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.S3.I6),   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    EL7 South Perim Zn (G.S3),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.S3.I6)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 West Wall (G.S3.E8), !- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 South Perim Zn (G.S3),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    30.081352080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    99C982,                  !- Name
    Roof,                    !- Surface Type
    Roof Construction,       !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.097444880000,        !- Vertex 1 X-coordinate {m}
    53.457104160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -10.097444880000,        !- Vertex 2 X-coordinate {m}
    46.208960160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -7.116787080456,         !- Vertex 3 X-coordinate {m}
    46.208960160000,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -7.116787080456,         !- Vertex 4 X-coordinate {m}
    53.457104160000,         !- Vertex 4 Y-coordinate {m}
    3.980703558267;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D47683,                  !- Name
    Roof,                    !- Surface Type
    Roof Construction,       !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.609600000000,          !- Vertex 1 X-coordinate {m}
    29.471752080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.609600000000,          !- Vertex 2 X-coordinate {m}
    36.719896080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -2.371057799544,         !- Vertex 3 X-coordinate {m}
    36.719896080000,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -2.371057799544,         !- Vertex 4 X-coordinate {m}
    29.471752080000,         !- Vertex 4 Y-coordinate {m}
    3.980703558267;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    EL7 East Win (G.N2.E4.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.N2.E4), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    41.770432080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    42.755396328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    42.755396328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    41.770432080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.N2.E4.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.N2.E4), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    43.142032080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    44.126996328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    44.126996328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    43.142032080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.N2.E4.W3),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.N2.E4), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    44.513632080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    45.498596328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    45.498596328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    44.513632080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.N2.E4.W4),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.N2.E4), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    45.885232080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    46.870196328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    46.870196328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    45.885232080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 North Door (G.N2.E5.D1),  !- Name
    Door,                    !- Surface Type
    Other Wd Door,           !- Construction Name
    EL7 North Wall (G.N2.E5),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.438400000000,         !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.352800000000,         !- Vertex 2 X-coordinate {m}
    48.582712080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.352800000000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.042160000000,          !- Vertex 3 Z-coordinate {m}
    -2.438400000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 North Win (G.N2.E5.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 North Wall (G.N2.E5),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.609600000000,         !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -1.594564248000,         !- Vertex 2 X-coordinate {m}
    48.582712080000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -1.594564248000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -0.609600000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.N2.E6.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.N2.E6), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    48.277912080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    47.292947832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    47.292947832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    48.277912080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.N2.E6.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.N2.E6), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    46.906312080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    45.921347832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    45.921347832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    46.906312080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.N2.E6.W3),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.N2.E6), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    45.534712080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    44.549747832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    44.549747832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    45.534712080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.N2.E6.W4),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.N2.E6), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    44.163112080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    43.178147832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    43.178147832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    44.163112080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Door (G.N4.E10.D1),  !- Name
    Door,                    !- Surface Type
    Sgl Lyr Unins Mtl Door,  !- Construction Name
    EL7 East Wall (G.N4.E10),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    48.884464080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    52.542064080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    52.542064080000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    48.884464080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.S1.E1.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.S1.E1), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    34.653352080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    35.638316328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    35.638316328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    34.653352080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.S1.E1.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.S1.E1), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    36.024952080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    37.009916328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    37.009916328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    36.024952080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.S1.E1.W3),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.S1.E1), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    37.396552080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    38.381516328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    38.381516328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    37.396552080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.S1.E1.W4),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.S1.E1), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    38.768152080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    39.753116328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    39.753116328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    38.768152080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 South Door (G.S1.E3.D1),  !- Name
    Door,                    !- Surface Type
    Other Wd Door,           !- Construction Name
    EL7 South Wall (G.S1.E3),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.050024000000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -6.135624000000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.135624000000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.042160000000,          !- Vertex 3 Z-coordinate {m}
    -7.050024000000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 South Win (G.S1.E3.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 South Wall (G.S1.E3),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -8.878824000000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -7.893859752000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -7.893859752000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -8.878824000000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.S1.E2.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.S1.E2), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    41.160832080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    40.175867832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    40.175867832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    41.160832080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.S1.E2.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.S1.E2), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    39.789232080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    38.804267832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    38.804267832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    39.789232080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.S1.E2.W3),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.S1.E2), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    38.417632080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    37.432667832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    37.432667832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    38.417632080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.S1.E2.W4),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.S1.E2), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    37.046032080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    36.061067832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    36.061067832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    37.046032080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Door (G.S3.E8.D1),  !- Name
    Door,                    !- Surface Type
    Sgl Lyr Unins Mtl Door,  !- Construction Name
    EL7 West Wall (G.S3.E8), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    34.043752080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    30.386152080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    30.386152080000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    34.043752080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    Shades-living_unit3-G-N2,!- Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    DEER Res ShadeSch,       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL7 East Win (G.N2.E4.W1),  !- Fenestration Surface 1 Name
    EL7 East Win (G.N2.E4.W2),  !- Fenestration Surface 2 Name
    EL7 East Win (G.N2.E4.W3),  !- Fenestration Surface 3 Name
    EL7 East Win (G.N2.E4.W4),  !- Fenestration Surface 4 Name
    EL7 West Win (G.N2.E6.W1),  !- Fenestration Surface 5 Name
    EL7 West Win (G.N2.E6.W2),  !- Fenestration Surface 6 Name
    EL7 West Win (G.N2.E6.W3),  !- Fenestration Surface 7 Name
    EL7 West Win (G.N2.E6.W4),  !- Fenestration Surface 8 Name
    EL7 North Win (G.N2.E5.W1);  !- Fenestration Surface 9 Name

WindowShadingControl,
    Shades-living_unit3-G-S1,!- Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    DEER Res ShadeSch,       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL7 East Win (G.S1.E1.W1),  !- Fenestration Surface 1 Name
    EL7 East Win (G.S1.E1.W2),  !- Fenestration Surface 2 Name
    EL7 East Win (G.S1.E1.W3),  !- Fenestration Surface 3 Name
    EL7 East Win (G.S1.E1.W4),  !- Fenestration Surface 4 Name
    EL7 West Win (G.S1.E2.W1),  !- Fenestration Surface 5 Name
    EL7 West Win (G.S1.E2.W2),  !- Fenestration Surface 6 Name
    EL7 West Win (G.S1.E2.W3),  !- Fenestration Surface 7 Name
    EL7 West Win (G.S1.E2.W4),  !- Fenestration Surface 8 Name
    EL7 South Win (G.S1.E3.W1);  !- Fenestration Surface 9 Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    DXGF EL7 Dummy Return Plenum Plenum Internal Mass,  !- Name
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    5.0;                     !- Surface Area {m2}

InternalMass,
    Internalmass_unit3,      !- Name
    InteriorFurnishings,     !- Construction Name
    living area-EL7,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    9.89591078066915;        !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Ext-S-EL7,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.245852000000,        !- Vertex 1 X-coordinate {m}
    29.317828080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.757428000000,          !- Vertex 2 X-coordinate {m}
    29.317828080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.757428000000,          !- Vertex 3 X-coordinate {m}
    29.317828080000,         !- Vertex 3 Y-coordinate {m}
    3.048000000000,          !- Vertex 3 Z-coordinate {m}
    -10.245852000000,        !- Vertex 4 X-coordinate {m}
    29.317828080000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Ext-E-EL7,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.757428000000,          !- Vertex 1 X-coordinate {m}
    29.317828080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.757428000000,          !- Vertex 2 X-coordinate {m}
    53.610388080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.757428000000,          !- Vertex 3 X-coordinate {m}
    53.610388080000,         !- Vertex 3 Y-coordinate {m}
    3.048000000000,          !- Vertex 3 Z-coordinate {m}
    0.757428000000,          !- Vertex 4 X-coordinate {m}
    29.317828080000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Ext-N-EL7,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.757428000000,          !- Vertex 1 X-coordinate {m}
    53.610388080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -10.245852000000,        !- Vertex 2 X-coordinate {m}
    53.610388080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -10.245852000000,        !- Vertex 3 X-coordinate {m}
    53.610388080000,         !- Vertex 3 Y-coordinate {m}
    3.048000000000,          !- Vertex 3 Z-coordinate {m}
    0.757428000000,          !- Vertex 4 X-coordinate {m}
    53.610388080000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Ext-W-EL7,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.245852000000,        !- Vertex 1 X-coordinate {m}
    53.610388080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -10.245852000000,        !- Vertex 2 X-coordinate {m}
    29.317828080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -10.245852000000,        !- Vertex 3 X-coordinate {m}
    29.317828080000,         !- Vertex 3 Y-coordinate {m}
    3.048000000000,          !- Vertex 3 Z-coordinate {m}
    -10.245852000000,        !- Vertex 4 X-coordinate {m}
    53.610388080000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========

! ========================================================================
! The following was created by the Slab preprocessor program.
! Check the convergence message at the end of this file.
! Weather File Location=CA_DAGGETT-BARSTOW-DAGGE - USA Custom-723815
!
!  Monthly Slab Outside Face Temperatures, C and Heat Fluxes(loss), W/(m^2)
!  Perimeter Area: 67.20
!  Core Area:      40.96
!
!       Month   TAverage   TPerimeter    TCore      TInside AverageFlux PerimeterFlux CoreFlux
!           1      20.91     20.28        21.94       22.22      4.342       6.423     0.928
!           2      20.95     20.41        21.83       22.22      4.198       5.974     1.284
!           3      21.29     21.01        21.77       22.22      3.056       4.010     1.489
!           4      21.54     21.41        21.76       22.22      2.247       2.686     1.526
!           5      21.95     22.05        21.78       22.22      0.898       0.567     1.442
!           6      23.75     24.15        23.11       23.88      0.416      -0.884     2.548
!           7      24.21     24.69        23.42       23.88     -1.325      -3.267     1.861
!           8      24.40     24.91        23.56       23.88     -2.093      -4.153     1.286
!           9      24.22     24.56        23.66       23.88     -1.386      -2.765     0.876
!          10      22.61     22.73        22.41       22.22     -1.559      -2.045     -0.763
!          11      21.86     21.64        22.21       22.22      1.205       1.918     3.535E-002
!          12      21.18     20.62        22.08       22.22      3.451       5.276     0.457
SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefSlabAverage,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCSlabAverageSurfaceTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefSlabPerimeter,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCSlabPerimeterTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefSlabCore,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCSlabCoreTemp, !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}


!-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA ===========

Foundation:Kiva,
    Slab Foundation,         !- Name
    ,                        !- Initial Indoor Air Temperature {C}
    ,                        !- Interior Horizontal Insulation Material Name
    ,                        !- Interior Horizontal Insulation Depth {m}
    ,                        !- Interior Horizontal Insulation Width {m}
    floor_insulation_layer,  !- Interior Vertical Insulation Material Name
    0.1624584;               !- Interior Vertical Insulation Depth {m}


!-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA:SETTINGS ===========

Foundation:Kiva:Settings,
    1.73,                    !- Soil Conductivity {W/m-K}
    1842,                    !- Soil Density {kg/m3}
    419,                     !- Soil Specific Heat {J/kg-K}
    0.9,                     !- Ground Solar Absorptivity {dimensionless}
    0.9,                     !- Ground Thermal Absorptivity {dimensionless}
    0.03,                    !- Ground Surface Roughness {m}
    40,                      !- Far-Field Width {m}
    ZeroFlux,                !- Deep-Ground Boundary Condition
    40,                      !- Deep-Ground Depth {m}
    0.02,                    !- Minimum Cell Dimension {m}
    1.5,                     !- Maximum Cell Growth Coefficient {dimensionless}
    Timestep;                !- Simulation Timestep


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER ===========

SurfaceProperty:ExposedFoundationPerimeter,
    EL7 Flr (G.N2.U2),       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    0.57,                    !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed

SurfaceProperty:ExposedFoundationPerimeter,
    EL7 Flr (G.S1.U1),       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    0.57,                    !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed

SurfaceProperty:ExposedFoundationPerimeter,
    EL7 Flr (G.S3.U3),       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    0.73,                    !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed

SurfaceProperty:ExposedFoundationPerimeter,
    EL7 Flr (G.N4.U4),       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    0.73,                    !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People_EL7_Zn_GS1,       !- Name
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList or Space or SpaceList Name
    EL2 Occ-2 Sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People_EL7_Zn_GN2,       !- Name
    EL7 North Perim Zn (G.N2),  !- Zone or ZoneList or Space or SpaceList Name
    EL2 Occ-1 Sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    EL7_GS1_Light,           !- Name
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Interior Lighting,       !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EL7_GN2_Light,           !- Name
    EL7 North Perim Zn (G.N2),  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Interior Lighting,       !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EL7_GS3_Light,           !- Name
    EL7 South Perim Zn (G.S3),  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    8.65509143,              !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Unconditioned,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EL7_GN4_Light,           !- Name
    EL7 North Perim Zn (G.N4),  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    8.65509143,              !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Unconditioned,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    dishwasher1,             !- Name
    Main Living Area,        !- Zone or ZoneList or Space or SpaceList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    65.6987875,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    refrigerator1,           !- Name
    Main Living Area,        !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0575745,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    1,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    clotheswasher1,          !- Name
    Main Living Area,        !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    28.4784378,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clothwasher;             !- End-Use Subcategory

ElectricEquipment,
    gas_dryer1,              !- Name
    Main Living Area,        !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    19.4182189,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    1,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    gas_dryer;               !- End-Use Subcategory

ElectricEquipment,
    Elec_Misc_Main,          !- Name
    Main Living Area,        !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    260,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Elec_Misc_Sec,           !- Name
    Secondary Area,          !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    260,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Misc;                    !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

GasEquipment,
    gas_dryer1,              !- Name
    Main Living Area,        !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    142.5830126,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.05,                    !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0.85,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    gas_dryer;               !- End-Use Subcategory

GasEquipment,
    gas_range1,              !- Name
    Main Living Area,        !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    194.969281,              !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    gas_range;               !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    SupplySensibleLeakageToEL7 South Perim Zn (G.S1),  !- Name
    None,                    !- Fuel Type
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList or Space or SpaceList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyLatentLeakageToEL7 South Perim Zn (G.S1),  !- Name
    None,                    !- Fuel Type
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList or Space or SpaceList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyDuctConductionToEL7 South Perim Zn (G.S1),  !- Name
    None,                    !- Fuel Type
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList or Space or SpaceList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyDuctConductionToEL7 Roof Zone 1,  !- Name
    None,                    !- Fuel Type
    EL7 Roof Zone 1,         !- Zone or ZoneList or Space or SpaceList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnDuctConductionToPlenumDXGF EL7,  !- Name
    None,                    !- Fuel Type
    DXGF EL7 Dummy Return Plenum,  !- Zone or ZoneList or Space or SpaceList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnDuctConductionToEL7 Roof Zone 1,  !- Name
    None,                    !- Fuel Type
    EL7 Roof Zone 1,         !- Zone or ZoneList or Space or SpaceList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplySensibleLeakageToEL7 Roof Zone 1,  !- Name
    None,                    !- Fuel Type
    EL7 Roof Zone 1,         !- Zone or ZoneList or Space or SpaceList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyLatentLeakageToEL7 Roof Zone 1,  !- Name
    None,                    !- Fuel Type
    EL7 Roof Zone 1,         !- Zone or ZoneList or Space or SpaceList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnSensibleLeakageEquipDXGF EL7,  !- Name
    None,                    !- Fuel Type
    DXGF EL7 Dummy Return Plenum,  !- Zone or ZoneList or Space or SpaceList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnLatentLeakageEquipDXGF EL7,  !- Name
    None,                    !- Fuel Type
    DXGF EL7 Dummy Return Plenum,  !- Zone or ZoneList or Space or SpaceList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Zone Infiltration-unit3, !- Name
    living area-EL7,         !- Zone or ZoneList or Space or SpaceList Name
    always_avail,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.32,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EL7 S3 Infiltration,     !- Name
    EL7 South Perim Zn (G.S3),  !- Zone or ZoneList or Space or SpaceList Name
    always_avail,            !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    1.07950215900432E-03,    !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EL7 N4 Infiltration,     !- Name
    EL7 North Perim Zn (G.N4),  !- Zone or ZoneList or Space or SpaceList Name
    always_avail,            !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    1.07950215900432E-03,    !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EL7 Attic Infiltration,  !- Name
    EL7 Roof Zone 1,         !- Zone or ZoneList or Space or SpaceList Name
    always_avail,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.5,                     !- Temperature Term Coefficient
    0.1543,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    NaturalVentilation,      !- Name
    Main Living Area,        !- Zone or ZoneList or Space or SpaceList Name
    DEER Res Nat Vent On Sch,!- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    3,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    Natural_Ventilation_Min, !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    NaturalVentilation_Bedroom,  !- Name
    Secondary Area,          !- Zone or ZoneList or Space or SpaceList Name
    DEER Res Nat Vent On Sch,!- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    3,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    Natural_Ventilation_Min, !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========

ZoneMixing,
    EL7 Roof Zone 1ToEL7 South Perim Zn (G.S1)Mixing,  !- Name
    EL7 South Perim Zn (G.S1),  !- Zone or Space Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    EL7 Roof Zone 1;         !- Source Zone or Space Name

ZoneMixing,
    EL7 South Perim Zn (G.S1)ToEL7 Roof Zone 1Mixing,  !- Name
    EL7 Roof Zone 1,         !- Zone or Space Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    EL7 South Perim Zn (G.S1);  !- Source Zone or Space Name


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Exterior Lights,         !- Name
    ExteriorLighting,        !- Schedule Name
    104.500981,              !- Design Level {W}
    ,                        !- Control Option
    Extreior Lights;         !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.8,                     !- Heating Sizing Factor
    1.8;                     !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    EL7 North Perim Zn (G.N2),  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    DXGF EL7,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    DHW Loop_unit3,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    EL7 South Perim Zn (G.S1) Thermostat,  !- Name
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL7 North Perim Zn (G.N2) Thermostat,  !- Name
    EL7 North Perim Zn (G.N2),  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control Dual SP Control,  !- Name
    heating_sch_DEER,        !- Heating Setpoint Temperature Schedule Name
    cooling_sch_DEER;        !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL7 South Perim Zn (G.S1) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL7 South Perim Zn (G.S1) Zone Equip Inlet,  !- Air Inlet Node Name
    EL7 South Perim Zn (G.S1) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL7 North Perim Zn (G.N2) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL7 North Perim Zn (G.N2) Zone Equip Inlet,  !- Air Inlet Node Name
    EL7 North Perim Zn (G.N2) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    EL7 South Perim Zn (G.S1) ATU,  !- Name
    EL7 South Perim Zn (G.S1) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL7 South Perim Zn (G.S1) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL7 North Perim Zn (G.N2) ATU,  !- Name
    EL7 North Perim Zn (G.N2) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL7 North Perim Zn (G.N2) CV;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    EL7 South Perim Zn (G.S1) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL7 South Perim Zn (G.S1) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL7 North Perim Zn (G.N2) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL7 North Perim Zn (G.N2) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL7 North Perim Zn (G.N4) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 1 Object Type
    HPWH_unit3,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    EL7 South Perim Zn (G.S1),  !- Zone Name
    EL7 South Perim Zn (G.S1) Equipment,  !- Zone Conditioning Equipment List Name
    EL7 South Perim Zn (G.S1) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL7 South Perim Zn (G.S1) Zone Air Node,  !- Zone Air Node Name
    EL7 South Perim Zn (G.S1) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL7 North Perim Zn (G.N2),  !- Zone Name
    EL7 North Perim Zn (G.N2) Equipment,  !- Zone Conditioning Equipment List Name
    EL7 North Perim Zn (G.N2) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL7 North Perim Zn (G.N2) Zone Air Node,  !- Zone Air Node Name
    EL7 North Perim Zn (G.N2) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL7 North Perim Zn (G.N4),  !- Zone Name
    EL7 North Perim Zn (G.N4) Equipment,  !- Zone Conditioning Equipment List Name
    HPWH zone inlet node,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node,       !- Zone Air Exhaust Node or NodeList Name
    EL7 North Perim Zn (G.N4) Zone Air Node;  !- Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    DXGF EL7 Supply Fan,     !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXGF EL7 Mixed Air Outlet,  !- Air Inlet Node Name
    DXGF EL7 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    HPWH fan,                !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    0.9,                     !- Motor In Airstream Fraction
    HPWH fan inlet node,     !- Air Inlet Node Name
    HPWH zone inlet node,    !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Domestic Hot Water;      !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    DXGF EL7 Cooling Coil,   !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.58,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    DXGF EL7 Heating Coil Outlet,  !- Air Inlet Node Name
    DXGF EL7 Air Loop Outlet,!- Air Outlet Node Name
    DEER DX Cool Cap-fT,     !- Total Cooling Capacity Function of Temperature Curve Name
    DEER DX Cool Cap-FF,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DEER DX Cool EIR-fT,     !- Energy Input Ratio Function of Temperature Curve Name
    DEER DX Cool EIR-FF,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXGF EL7 DX Coil PLF,    !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    DXGF EL7 Heating Coil,   !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXGF EL7 Supply Fan Outlet,  !- Air Inlet Node Name
    DXGF EL7 Heating Coil Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP:WRAPPED ===========

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Packaged HPWH,           !- Name
    1230,                    !- Rated Heating Capacity {W}
    2.92,                    !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    autocalculate,           !- Rated Evaporator Air Flow Rate {m3/s}
    Yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node,       !- Evaporator Air Inlet Node Name
    HPWH fan inlet node,     !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT_new,     !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT_new,     !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
    DXGF EL7 Unitary System, !- Name
    Load,                    !- Control Type
    EL7 South Perim Zn (G.S1),  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    always_avail,            !- Availability Schedule Name
    DXGF EL7 Mixed Air Outlet,  !- Air Inlet Node Name
    DXGF EL7 Air Loop Outlet,!- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    DXGF EL7 Supply Fan,     !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXGF EL7 Heating Coil,   !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DXGF EL7 Cooling Coil,   !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    MultiSpeed Performance;  !- Design Specification Multispeed Object Name


!-   ===========  ALL OBJECTS IN CLASS: UNITARYSYSTEMPERFORMANCE:MULTISPEED ===========

UnitarySystemPerformance:Multispeed,
    MultiSpeed Performance,  !- Name
    1,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    autosize,                !- Heating Speed 1 Supply Air Flow Ratio
    autosize,                !- Cooling Speed 1 Supply Air Flow Ratio
    autosize,                !- Heating Speed 2 Supply Air Flow Ratio
    autosize;                !- Cooling Speed 2 Supply Air Flow Ratio


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    DXGF EL7,                !- Name
    ,                        !- Controller List Name
    DXGF EL7 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXGF EL7 Branches,       !- Branch List Name
    ,                        !- Connector List Name
    DXGF EL7 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXGF EL7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXGF EL7 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXGF EL7 Air Loop Outlet;!- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    DXGF EL7 Zone Splitter,  !- Name
    DXGF EL7 Supply Path Inlet,  !- Inlet Node Name
    EL7 South Perim Zn (G.S1) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL7 North Perim Zn (G.N2) Zone Equip Inlet;  !- Outlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    DXGF EL7 Supply Path,    !- Name
    DXGF EL7 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXGF EL7 Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXGF EL7 Return Plenum,  !- Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    DXGF EL7 Dummy Return Plenum Node,  !- Zone Node Name
    DXGF EL7 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL7 South Perim Zn (G.S1) Return Outlet,  !- Inlet 1 Node Name
    EL7 North Perim Zn (G.N2) Return Outlet;  !- Inlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    DXGF EL7 Return Path,    !- Name
    DXGF EL7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXGF EL7 Return Plenum;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Mains Inlet Branch_unit3,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3,    !- Component 1 Name
    Mains Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3,  !- Component 1 Name
    DHW Demand Inlet Node_unit3,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Use Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW water use_unit3,     !- Component 1 Name
    Water Sink Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    HPWH_unit3,              !- Component 1 Name
    Water Heater Use Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    DXGF EL7 Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitarySystem,  !- Component 1 Object Type
    DXGF EL7 Unitary System, !- Component 1 Name
    DXGF EL7 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXGF EL7 Air Loop Outlet;!- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    DHW Supply Branches_unit3,  !- Name
    Mains Inlet Branch_unit3,!- Branch 1 Name
    Water Heater Branch_unit3,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit3,  !- Name
    DHW Demand Inlet Branch_unit3,  !- Branch 1 Name
    Water Use Branch_unit3,  !- Branch 2 Name
    Mains Makeup Branch_unit3;  !- Branch 3 Name

BranchList,
    DXGF EL7 Branches,       !- Name
    DXGF EL7 Main Branch;    !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    DHW Demand Splitter_unit3,  !- Name
    DHW Demand Inlet Branch_unit3,  !- Inlet Branch Name
    Water Use Branch_unit3;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Supply Splitter_unit3,  !- Name
    Mains Inlet Branch_unit3,!- Inlet Branch Name
    Water Heater Branch_unit3;  !- Outlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    DHW Demand Mixer_unit3,  !- Name
    Mains Makeup Branch_unit3,  !- Outlet Branch Name
    Water Use Branch_unit3;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Supply Mixer_unit3,  !- Name
    DHW Supply Outlet Branch_unit3,  !- Outlet Branch Name
    Water Heater Branch_unit3;  !- Inlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    DHW Demand Connectors_unit3,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    DXGF EL7 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    DXGF EL7 Outside Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3,  !- Inlet Node Name
    DHW Supply Outlet Node_unit3;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3, !- Name
    Mains Makeup Pipe Inlet Node_unit3,  !- Inlet Node Name
    Mains Makeup Node_unit3; !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3,  !- Name
    DHW Demand Inlet Node_unit3,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Mains Pressure_unit3,    !- Name
    Mains Inlet Node_unit3,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit3,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:STRATIFIED ===========

WaterHeater:Stratified,
    Water Heater Tank,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.1892706,               !- Tank Volume {m3}
    1.34,                    !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    1.916,                   !- Tank Perimeter {m}
    82.2222,                 !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    Tank heater Setpoint,    !- Heater 1 Setpoint Temperature Schedule Name
    11.11,                   !- Heater 1 Deadband Temperature Difference {deltaC}
    4500,                    !- Heater 1 Capacity {W}
    0.938,                   !- Heater 1 Height {m}
    Tank heater Setpoint,    !- Heater 2 Setpoint Temperature Schedule Name
    16.67,                   !- Heater 2 Deadband Temperature Difference {deltaC}
    4500,                    !- Heater 2 Capacity {W}
    0.402,                   !- Heater 2 Height {m}
    Electricity,             !- Heater Fuel Type
    0.98,                    !- Heater Thermal Efficiency
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- Off Cycle Parasitic Height {m}
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL7 North Perim Zn (G.N4),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.806313346,             !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    0,                       !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autocalculate,           !- Source Side Inlet Height {m}
    ,                        !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    10,                      !- Number of Nodes
    ,                        !- Additional Destratification Conductivity {W/m-K}
    ,                        !- Node 1 Additional Loss Coefficient {W/K}
    ,                        !- Node 2 Additional Loss Coefficient {W/K}
    ,                        !- Node 3 Additional Loss Coefficient {W/K}
    ,                        !- Node 4 Additional Loss Coefficient {W/K}
    ,                        !- Node 5 Additional Loss Coefficient {W/K}
    ,                        !- Node 6 Additional Loss Coefficient {W/K}
    ,                        !- Node 7 Additional Loss Coefficient {W/K}
    ,                        !- Node 8 Additional Loss Coefficient {W/K}
    ,                        !- Node 9 Additional Loss Coefficient {W/K}
    ,                        !- Node 10 Additional Loss Coefficient {W/K}
    ,                        !- Node 11 Additional Loss Coefficient {W/K}
    ,                        !- Node 12 Additional Loss Coefficient {W/K}
    IndirectHeatPrimarySetpoint;  !- Source Side Flow Control Mode


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    Water Heater Tank,       !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP:WRAPPEDCONDENSER ===========

WaterHeater:HeatPump:WrappedCondenser,
    HPWH_unit3,              !- Name
    always_avail,            !- Availability Schedule Name
    dhw_setpt,               !- Compressor Setpoint Temperature Schedule Name
    2,                       !- Dead Band Temperature Difference {deltaC}
    0.402,                   !- Condenser Bottom Location {m}
    0.938,                   !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node,       !- Air Inlet Node Name
    HPWH zone inlet node,    !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    EL7 North Perim Zn (G.N4),  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater Tank,       !- Tank Name
    Water Heater use inlet node_unit3,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit3,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Packaged HPWH,           !- DX Coil Name
    4.44,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.88888888889,          !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    HPWH fan,                !- Fan Name
    DrawThrough,             !- Fan Placement
    ,                        !- On Cycle Parasitic Electric Load {W}
    ,                        !- Off Cycle Parasitic Electric Load {W}
    Outdoors,                !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    0.536,                   !- Control Sensor 1 Height In Stratified Tank {m}
    1;                       !- Control Sensor 1 Weight {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    DHW Loop_unit3,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    DHW Plant Equipment_unit3,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    HPWH_unit3;              !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL7SouthPerimZnGS1,!- Name
    DXGF EL7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL7SouthPerimZnGS1,!- Name
    DXGF EL7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL7SouthPerimZnGS1,  !- Name
    DXGF EL7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL7SouthPerimZnGS1,  !- Name
    DXGF EL7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL7SouthPerimZnGS1,  !- Name
    EL7 Roof Zone 1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL7SouthPerimZnGS1,  !- Name
    EL7 Roof Zone 1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL7SouthPerimZnGS1,  !- Name
    EL7 South Perim Zn (G.S1) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL7SouthPerimZnGS1,  !- Name
    EL7 South Perim Zn (G.S1) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL7SouthPerimZnGS1,  !- Name
    DXGF EL7 Supply Fan,     !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL7SouthPerimZnGS1,  !- Name
    SupplySensibleLeakageToEL7 South Perim Zn (G.S1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL7SouthPerimZnGS1,  !- Name
    SupplyLatentLeakageToEL7 South Perim Zn (G.S1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL7SouthPerimZnGS1,  !- Name
    SupplyDuctConductionToEL7 South Perim Zn (G.S1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL7RoofZone1,   !- Name
    SupplyDuctConductionToEL7 Roof Zone 1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXGFEL7,  !- Name
    ReturnDuctConductionToPlenumDXGF EL7,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL7RoofZone1,   !- Name
    ReturnDuctConductionToEL7 Roof Zone 1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL7RoofZone1,   !- Name
    SupplySensibleLeakageToEL7 Roof Zone 1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL7RoofZone1,  !- Name
    SupplyLatentLeakageToEL7 Roof Zone 1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXGFEL7,        !- Name
    ReturnSensibleLeakageEquipDXGF EL7,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXGFEL7,        !- Name
    ReturnLatentLeakageEquipDXGF EL7,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL7RoofZone1ToEL7SouthPerimZnGS1,  !- Name
    EL7 Roof Zone 1ToEL7 South Perim Zn (G.S1)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL7SouthPerimZnGS1ToEL7RoofZone1,  !- Name
    EL7 South Perim Zn (G.S1)ToEL7 Roof Zone 1Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL7SouthPerimZnGS1,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL7SouthPerimZnGS1;  !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL7SouthPerimZnGS1,  !- Name
    Set f_sup = 0.018750000000000003,  !- Program Line 1
    Set f_ret = 0.016875,    !- Program Line 2
    Set f_OA = 0.0018750000000000017,  !- A4
    Set V_OA = f_OA * AH_VFREL7SouthPerimZnGS1,  !- A5
    Set Vleak_s = f_sup * AH_VFREL7SouthPerimZnGS1,  !- A6
    Set Vleak_r = f_ret * AH_VFREL7SouthPerimZnGS1,  !- A7
    Set VEL7RoofZone1ToEL7SouthPerimZnGS1 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL7SouthPerimZnGS1ToEL7RoofZone1 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL7SouthPerimZnGS1 AH_WoutEL7SouthPerimZnGS1,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL7SouthPerimZnGS1 AHZone_WEL7SouthPerimZnGS1,  !- A11
    Set h_RA = @HFnTdbW RA_TEL7SouthPerimZnGS1 RA_WEL7SouthPerimZnGS1,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL7SouthPerimZnGS1 AH_ToutEL7SouthPerimZnGS1,  !- A13
    Set Qleak_s = f_sup * AH_MFREL7SouthPerimZnGS1 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL7SouthPerimZnGS1 = f_sup * AH_MFREL7SouthPerimZnGS1 * h_fg * (RA_WEL7SouthPerimZnGS1 - AH_WoutEL7SouthPerimZnGS1),  !- A15
    Set Qleak_s_sEL7SouthPerimZnGS1 = Qleak_s - Qleak_s_lEL7SouthPerimZnGS1,  !- A16
    Set expTerm = (Fan_RTFEL7SouthPerimZnGS1 / ((@Max AH_MFREL7SouthPerimZnGS1 0.001) * 1006.0)) * 5.923510384864866,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL7SouthPerimZnGS1 + ((AH_ToutEL7SouthPerimZnGS1 - AHZone_TEL7SouthPerimZnGS1) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL7SouthPerimZnGS1 = AH_MFREL7SouthPerimZnGS1 * 1006.0 * (Tsupply - AH_ToutEL7SouthPerimZnGS1),  !- A20
    Set Qduct_sToEL7RoofZone1 = 0 - Qduct_sToEL7SouthPerimZnGS1,  !- A21
    Set expTerm = (Fan_RTFEL7SouthPerimZnGS1 / ((@Max AH_MFREL7SouthPerimZnGS1 0.001) * 1006.0)) * 1.462595156756757,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL7SouthPerimZnGS1 + ((RA_TEL7SouthPerimZnGS1 - AHZone_TEL7SouthPerimZnGS1) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXGFEL7 = AH_MFREL7SouthPerimZnGS1 * 1006.0 * (Treturn - RA_TEL7SouthPerimZnGS1),  !- A25
    Set Qduct_rToEL7RoofZone1 = 0 - Qduct_rToPlenumDXGFEL7,  !- A26
    Set Qleak_r_lDXGFEL7 = 0,!- A27
    Set Qleak_r_sDXGFEL7 = f_ret * AH_MFREL7SouthPerimZnGS1 * 1006.0 * (AHZone_TEL7SouthPerimZnGS1 - RA_TEL7SouthPerimZnGS1),  !- A28
    Set Qleak = f_sup * AH_MFREL7SouthPerimZnGS1 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL7RoofZone1 = f_sup * AH_MFREL7SouthPerimZnGS1 * h_fg * (AH_WoutEL7SouthPerimZnGS1 - AHZone_WEL7SouthPerimZnGS1),  !- A30
    Set Qleak_sToEL7RoofZone1 = Qleak - Qleak_lToEL7RoofZone1;  !- A31


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    System availability,     !- Name
    always_avail;            !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    DXGF EL7 Availability,   !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    always_avail,            !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    availability list,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System availability;     !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    DXGF EL7 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    DXGF EL7 Availability;   !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3,  !- Name
    Temperature,             !- Control Variable
    dhw_setpt,               !- Schedule Name
    DHW Supply Outlet Node_unit3;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========

SetpointManager:SingleZone:Cooling,
    DXGF EL7 Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    EL7 South Perim Zn (G.S1),  !- Control Zone Name
    EL7 South Perim Zn (G.S1) Zone Air Node,  !- Zone Node Name
    EL7 South Perim Zn (G.S1) Supply Inlet,  !- Zone Inlet Node Name
    DXGF EL7 Air Loop Outlet;!- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    DXGF EL7 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DXGF EL7 Air Loop Outlet,!- Reference Setpoint Node Name
    DXGF EL7 Mixed Air Outlet,  !- Fan Inlet Node Name
    DXGF EL7 Supply Fan Outlet,  !- Fan Outlet Node Name
    DXGF EL7 Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Hot water use equip,     !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00044,                 !- Peak Flow Rate {m3/s}
    hot_water_demand_fraction_schedule,  !- Flow Rate Fraction Schedule Name
    ,                        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    EL7 South Perim Zn (G.S1);  !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    DHW water use_unit3,     !- Name
    Water Sink Inlet Node_unit3,  !- Inlet Node Name
    Water Sink Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Hot water use equip;     !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

!curves for high seer measure
Curve:Quadratic,
    DEER DX Cool Cap-FF,     !- Name
    0.718664047,             !- Coefficient1 Constant
    0.41797409,              !- Coefficient2 x
    -.136638137,             !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    DEER DX Cool EIR-FF,     !- Name
    1.143487507,             !- Coefficient1 Constant
    -.13943972,              !- Coefficient2 x
    -.004047787,             !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    DEER DX Heat Cap-FF,     !- Name
    0.694045465,             !- Coefficient1 Constant
    0.474207981,             !- Coefficient2 x
    -.168253446,             !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    DEER DX HeatEIR-FF,      !- Name
    2.185418751,             !- Coefficient1 Constant
    -1.942827919,            !- Coefficient2 x
    0.757409168,             !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPWH-COP-fPLR,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ACCoolingCAPFFF,         !- Name
    0.718605468,             !- Coefficient1 Constant
    0.410099989,             !- Coefficient2 x
    -0.128705457,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACCoolingEIRFFF,         !- Name
    1.32299905,              !- Coefficient1 Constant
    -0.477711207,            !- Coefficient2 x
    0.154712157,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACCoolingPLFFPLR,        !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPCoolingCAPFFF,         !- Name
    0.718664047,             !- Coefficient1 Constant
    0.41797409,              !- Coefficient2 x
    -0.136638137,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPCoolingEIRFFF,         !- Name
    1.143487507,             !- Coefficient1 Constant
    -0.13943972,             !- Coefficient2 x
    -0.004047787,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPCOOLPLFFPLR,           !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPHeatingCAPFFF,         !- Name
    0.694045465,             !- Coefficient1 Constant
    0.474207981,             !- Coefficient2 x
    -0.168253446,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHeatingEIRFFF,         !- Name
    2.185418751,             !- Coefficient1 Constant
    -1.942827919,            !- Coefficient2 x
    0.757409168,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHeatPLFFPLR,           !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPLowStageHeatingCAPFFF, !- Name
    0.741466907,             !- Coefficient1 Constant
    0.378645444,             !- Coefficient2 x
    -0.119754733,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPLowStageHeatingEIRFFF, !- Name
    2.153618211,             !- Coefficient1 Constant
    -1.737190609,            !- Coefficient2 x
    0.584269478,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingCAPFFF,!- Name
    0.76634609,              !- Coefficient1 Constant
    0.32840943,              !- Coefficient2 x
    -0.094701495,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingEIRFFF,!- Name
    2.001041353,             !- Coefficient1 Constant
    -1.58869128,             !- Coefficient2 x
    0.587593517,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HP2StageHeatingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPLowStageCoolingCAPFFF, !- Name
    0.655239515,             !- Coefficient1 Constant
    0.511655216,             !- Coefficient2 x
    -0.166894731,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPLowStageCoolingEIRFFF, !- Name
    1.639108268,             !- Coefficient1 Constant
    -0.998953996,            !- Coefficient2 x
    0.359845728,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingCAPFFF,!- Name
    0.618281092,             !- Coefficient1 Constant
    0.569060264,             !- Coefficient2 x
    -0.187341356,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingEIRFFF,!- Name
    1.570774717,             !- Coefficient1 Constant
    -0.914152018,            !- Coefficient2 x
    0.343377302,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HP2StageCoolingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ACLowStageCoolingCAPFFF, !- Name
    0.65673024,              !- Coefficient1 Constant
    0.516470835,             !- Coefficient2 x
    -0.172887149,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACLowStageCoolingEIRFFF, !- Name
    1.562945114,             !- Coefficient1 Constant
    -0.791859997,            !- Coefficient2 x
    0.230030877,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingCAPFFF,!- Name
    0.690334551,             !- Coefficient1 Constant
    0.464383753,             !- Coefficient2 x
    -0.154507638,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingEIRFFF,!- Name
    1.31565404,              !- Coefficient1 Constant
    -0.482467162,            !- Coefficient2 x
    0.166239001,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    AC2StageCoolingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.80141423,              !- Coefficient1 Constant
    0.23744685,              !- Coefficient2 x
    -0.0393773,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
Curve:Quadratic,
    DXGF EL7 DX Coil Cap-FF, !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
Curve:Quadratic,
    DXGF EL7 DX Coil EIR-FF, !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15
Curve:Quadratic,
    DXGF EL7 DX Coil PLF,    !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Fan-EIR-fPLR,            !- Name
    0.00000000,              !- Coefficient1 Constant
    1.00000000,              !- Coefficient2 x
    0.00000000,              !- Coefficient3 x**2
    0.00000000,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Cubic,
    DXGF EL7 Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUARTIC ===========

Curve:Quartic,
    VFD_Fan_Curve,           !- Name
    0.0015302446,            !- Coefficient1 Constant
    0.0052080574,            !- Coefficient2 x
    1.1086242,               !- Coefficient3 x**2
    -.11635563,              !- Coefficient4 x**3
    0,                       !- Coefficient5 x**4
    0.2,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    HPWH-Htg-Cap-fT,         !- Name
    0.563,                   !- Coefficient1 Constant
    0.0437,                  !- Coefficient2 x
    0.000039,                !- Coefficient3 x**2
    0.0055,                  !- Coefficient4 y
    -.000148,                !- Coefficient5 y**2
    -.000145,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100,                     !- Maximum Value of y
    0;                       !- Minimum Curve Output

Curve:Biquadratic,
    HPWH-Htg-Cap-fT_new,     !- Name
    0.505,                   !- Coefficient1 Constant
    0.05116,                 !- Coefficient2 x
    -0.0002026,              !- Coefficient3 x**2
    0.005444,                !- Coefficient4 y
    -0.0001154,              !- Coefficient5 y**2
    -0.0002472,              !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100,                     !- Maximum Value of y
    0;                       !- Minimum Curve Output

Curve:Biquadratic,
    HPWH-Htg-COP-fT,         !- Name
    1.1332,                  !- Coefficient1 Constant
    0.063,                   !- Coefficient2 x
    -.0000979,               !- Coefficient3 x**2
    -.00972,                 !- Coefficient4 y
    -.0000214,               !- Coefficient5 y**2
    -.000686,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    HPWH-Htg-COP-fT_new,     !- Name
    1.192,                   !- Coefficient1 Constant
    0.04247,                 !- Coefficient2 x
    -0.0003795,              !- Coefficient3 x**2
    -0.0111,                 !- Coefficient4 y
    -0.00000094,             !- Coefficient5 y**2
    -0.0002657,              !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    HPWHHeatingCapFTemp,     !- Name
    0.369827,                !- Coefficient1 Constant
    0.043341,                !- Coefficient2 x
    -0.00023,                !- Coefficient3 x**2
    0.000466,                !- Coefficient4 y
    0.000026,                !- Coefficient5 y**2
    -0.00027,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPWHHeatingCOPFTemp,     !- Name
    1.19713,                 !- Coefficient1 Constant
    0.077849,                !- Coefficient2 x
    -0.0000016,              !- Coefficient3 x**2
    -0.02675,                !- Coefficient4 y
    0.000296,                !- Coefficient5 y**2
    -0.00112,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! curves for high seer measure
Curve:Biquadratic,
    DEER DX Cool Cap-fT,     !- Name
    1.55736,                 !- Coefficient1 Constant
    -.074448,                !- Coefficient2 x
    0.003099,                !- Coefficient3 x**2
    0.00146,                 !- Coefficient4 y
    -.000041,                !- Coefficient5 y**2
    -.000427,                !- Coefficient6 x*y
    10,                      !- Minimum Value of x
    30,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Capacity;                !- Output Unit Type

Curve:Biquadratic,
    DEER DX Cool EIR-fT,     !- Name
    -.350448,                !- Coefficient1 Constant
    0.11681,                 !- Coefficient2 x
    -.0034,                  !- Coefficient3 x**2
    -.001226,                !- Coefficient4 y
    0.000601,                !- Coefficient5 y**2
    -.000467,                !- Coefficient6 x*y
    10,                      !- Minimum Value of x
    30,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    DEER DX Heat Cap-fT,     !- Name
    0.876825,                !- Coefficient1 Constant
    -.002955,                !- Coefficient2 x
    -.000058,                !- Coefficient3 x**2
    0.025335,                !- Coefficient4 y
    0.000196,                !- Coefficient5 y**2
    -.000043,                !- Coefficient6 x*y
    10,                      !- Minimum Value of x
    30,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Capacity;                !- Output Unit Type

Curve:Biquadratic,
    DEER DX Heat EIR-fT,     !- Name
    0.704658,                !- Coefficient1 Constant
    0.008767,                !- Coefficient2 x
    0.000625,                !- Coefficient3 x**2
    -.009037,                !- Coefficient4 y
    0.000738,                !- Coefficient5 y**2
    -.001025,                !- Coefficient6 x*y
    10,                      !- Minimum Value of x
    30,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!
Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Defrost_EIR_FT,          !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

! This is a dummy waste heat function of temp curve required for the
! multispeed coils. The curve is set as a constant curve that would yield
! a factor of 1 at all temperatures for simplicity.
! However, this curve is not used if the fuel type is electricity (which is
! what we limit ourselves to in terms of multispeed DX equipment) per
! the E+ version 8.0 I/O reference Page 1301.
Curve:Biquadratic,
    dummy-waste-heat-curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    1,                       !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!
!
!
!
Curve:Biquadratic,
    ACCoolingCAPFTemp,       !- Name
    1.5509,                  !- Coefficient1 Constant
    -0.07505,                !- Coefficient2 x
    0.0031,                  !- Coefficient3 x**2
    0.0024,                  !- Coefficient4 y
    -0.00005,                !- Coefficient5 y**2
    -0.00043,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACCoolingEIRFTemp,       !- Name
    -0.30428,                !- Coefficient1 Constant
    0.11805,                 !- Coefficient2 x
    -0.00342,                !- Coefficient3 x**2
    -0.00626,                !- Coefficient4 y
    0.0007,                  !- Coefficient5 y**2
    -0.00047,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPCoolingCAPFTemp,       !- Name
    1.55736,                 !- Coefficient1 Constant
    -0.074448,               !- Coefficient2 x
    0.003099,                !- Coefficient3 x**2
    0.00146,                 !- Coefficient4 y
    -0.000041,               !- Coefficient5 y**2
    -0.000427,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp,       !- Name
    -0.350448,               !- Coefficient1 Constant
    0.11681,                 !- Coefficient2 x
    -0.0034,                 !- Coefficient3 x**2
    -0.001226,               !- Coefficient4 y
    0.000601,                !- Coefficient5 y**2
    -0.000467,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHeatingCAPFTemp,       !- Name
    0.876825,                !- Coefficient1 Constant
    -0.002955,               !- Coefficient2 x
    -0.000058,               !- Coefficient3 x**2
    0.025335,                !- Coefficient4 y
    0.000196,                !- Coefficient5 y**2
    -0.000043,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp,       !- Name
    0.704658,                !- Coefficient1 Constant
    0.008767,                !- Coefficient2 x
    0.000625,                !- Coefficient3 x**2
    -0.009037,               !- Coefficient4 y
    0.000738,                !- Coefficient5 y**2
    -0.001025,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingCAPFTemp,  !- Name
    0.84613,                 !- Coefficient1 Constant
    -0.002279,               !- Coefficient2 x
    -0.000047,               !- Coefficient3 x**2
    0.026703,                !- Coefficient4 y
    0.000201,                !- Coefficient5 y**2
    -0.000079,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingEIRFTemp,  !- Name
    0.551837,                !- Coefficient1 Constant
    0.02038,                 !- Coefficient2 x
    0.000546,                !- Coefficient3 x**2
    -0.009638,               !- Coefficient4 y
    0.000785,                !- Coefficient5 y**2
    -0.00125,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingCAPFTemp,  !- Name
    0.818223,                !- Coefficient1 Constant
    0.001981,                !- Coefficient2 x
    -0.000203,               !- Coefficient3 x**2
    0.028703,                !- Coefficient4 y
    0.000207,                !- Coefficient5 y**2
    -0.000071,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingEIRFTemp,  !- Name
    0.81584,                 !- Coefficient1 Constant
    -0.00615,                !- Coefficient2 x
    0.001021,                !- Coefficient3 x**2
    -0.001301,               !- Coefficient4 y
    0.001083,                !- Coefficient5 y**2
    -0.001487,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingCAPFTemp,  !- Name
    1.658788,                !- Coefficient1 Constant
    -0.083453,               !- Coefficient2 x
    0.003424,                !- Coefficient3 x**2
    0.002433,                !- Coefficient4 y
    -0.000045,               !- Coefficient5 y**2
    -0.000534,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingEIRFTemp,  !- Name
    -0.582916,               !- Coefficient1 Constant
    0.158101,                !- Coefficient2 x
    -0.004398,               !- Coefficient3 x**2
    -0.020335,               !- Coefficient4 y
    0.00108,                 !- Coefficient5 y**2
    -0.00064,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingCAPFTemp,  !- Name
    1.472738,                !- Coefficient1 Constant
    -0.067222,               !- Coefficient2 x
    0.00292,                 !- Coefficient3 x**2
    0.000052,                !- Coefficient4 y
    -0.00003,                !- Coefficient5 y**2
    -0.000359,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingEIRFTemp,  !- Name
    -0.488196,               !- Coefficient1 Constant
    0.099162,                !- Coefficient2 x
    -0.00237,                !- Coefficient3 x**2
    0.019503,                !- Coefficient4 y
    0.00043,                 !- Coefficient5 y**2
    -0.001097,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingCAPFTemp,  !- Name
    1.66458,                 !- Coefficient1 Constant
    -0.08039,                !- Coefficient2 x
    0.0033,                  !- Coefficient3 x**2
    0.00124,                 !- Coefficient4 y
    -0.00003,                !- Coefficient5 y**2
    -0.00052,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingEIRFTemp,  !- Name
    -0.42738,                !- Coefficient1 Constant
    0.14191,                 !- Coefficient2 x
    -0.00412,                !- Coefficient3 x**2
    -0.01406,                !- Coefficient4 y
    0.00083,                 !- Coefficient5 y**2
    -0.00043,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingCAPFTemp,  !- Name
    1.36788,                 !- Coefficient1 Constant
    -0.06257,                !- Coefficient2 x
    0.0028,                  !- Coefficient3 x**2
    0.00504,                 !- Coefficient4 y
    -0.00007,                !- Coefficient5 y**2
    -0.00045,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingEIRFTemp,  !- Name
    0.04232,                 !- Coefficient1 Constant
    0.07892,                 !- Coefficient2 x
    -0.00238,                !- Coefficient3 x**2
    -0.00304,                !- Coefficient4 y
    0.00053,                 !- Coefficient5 y**2
    -0.00032,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    1.26489391,              !- Coefficient1 Constant
    -0.035054982,            !- Coefficient2 x
    0.00211086,              !- Coefficient3 x**2
    -0.001526886,            !- Coefficient4 y
    -0.0000070308,           !- Coefficient5 y**2
    -0.0004691844,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.38402403,              !- Coefficient1 Constant
    0.029696724,             !- Coefficient2 x
    -0.0011329308,           !- Coefficient3 x**2
    0.006490674,             !- Coefficient4 y
    0.0002626992,            !- Coefficient5 y**2
    -0.0001207224,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
Curve:Biquadratic,
    DXGF EL7 DX Coil Cap-FT, !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
Curve:Biquadratic,
    DXGF EL7 DX Coil EIR-FT, !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    Regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,  !- Report 1 Name
    EquipmentSummary,        !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    AllSummary;              !- Report 5 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    FanSplit,                !- Name
    3,                       !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Air System Fan Electricity Energy,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Air System Fan Electricity Energy,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Air System Fan Electricity Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,               !- Name
    2,                       !- Digits After Decimal
    Heating Coil Heating Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Air Heating Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Water Heater: Loads,     !- Name
    2,                       !- Digits After Decimal
    Water Heater Total Demand Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Total Demand Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Water Heater Heating Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Water Heater Heating Energy,  !- Variable or Meter 4 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Heating and Cooling Loads,  !- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Lighting Loads,          !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Exterior Lights Electric Consumption,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    InternalGains,           !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Other Equipment Total Heat Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Total Heat Gain,  !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11111111111111,        !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11111111111111;        !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electricity Energy ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Total Volume ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Mixed Water Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Outlet Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Use Side Outlet Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Use Side Inlet Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Use Side Mass Flow Rate ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Target Water Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Hot Water Mass Flow Rate ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Hot Water Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Hot Water Volume Flow Rate ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Water Heating Rate ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electricity Rate ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Temperature Node 1 ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Temperature Node 2,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Temperature Node 3,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Temperature Node 4,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Temperature Node 5,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Temperature Node 6,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Temperature Node 7,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Temperature Node 8,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Temperature Node 9,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Temperature Node 10,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Unmet Demand Heat Transfer Rate ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Heater 1 Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Heater 2 Heating Rate ,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings,    !- Key 1
    DisplayUnusedSchedules;  !- Key 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:PREPROCESSORMESSAGE ===========

Output:PreprocessorMessage,
    GroundTempCalc - Slab,   !- Preprocessor Name
    Warning,                 !- Error Severity
    Slab thickness [0.100 m] reset to 0.122 m  for computational stability.;  !- Message Line 1

