! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/prototypes/residential/MFm-New/templates/root.pxt"
! → run_control = "ANNUAL" (specified by input)
! → timestep = 1 (specified by input)
! → run_name = "CZ01/MFm-rDXGF-New-RefgFrz/ResRefgLiv-Frzr-1000kWh" (specified by input)
! → glass_u = 0.3 U-IP (specified by input)
! → glass_shgc = 0.52 (specified by input)
! → wall_consol_layer_thickness = 0.0767907 m (specified by input)
! → wall_consol_layer_conductivity = 0.041918605 (specified by input)
! → wall_insulation_layer_thickness = 0.0508 (specified by input)
! → wall_insulation_layer_conductivity = 0.02884 (specified by input)
! → slab_perimeter_insulation = "NR" (specified by input)
! → ceil_consol_layer_thickness = 0.283882 m (specified by input)
! → ceil_consol_layer_conductivity = 0.0476386 (specified by input)
! → below_roof_deck_insulation = "NR" (specified by input)
! → radiant_barrier = "NR" (specified by input)
! → roofing = "NR" (specified by input)
!   infiltration_ACH = 0.316 (defaulted by interface)
! → climate_zone = 1 (specified by input)
!   shading_control = "AlwaysOn" (defaulted by interface)
!   exhaust_fan_flow = 0 CFM/ft² (defaulted by interface)
!   fan_total_eff = 0.0 (defaulted by interface)
!   cooling_coil_cop = 3.45 (defaulted by interface)
!   burner_eff = 0.8 (defaulted by interface)
! → refgfrzr_power_level = 136.18 (specified by input)
!   total_leakage_ratio = 0.12 (defaulted by interface)
!   number_of_stories = 1 (defaulted by interface)
!   conditioned_floor_area = 94.53813350400002 (defaulted by interface)
! → duct_r_value = 8 R-IP (specified by input)


! INSERT TEMPLATE "site.pxt"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/analysis/MFm-New/runs/CZ01/site.pxt"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/analysis/MFm-New/runs/CZ01/site.pxt"
     Site:Location,
      CA_EUREKA_USA Design_Conditions,     !- Location Name
          40.80,     !- Latitude {N+ S-}
        -124.17,     !- Longitude {W- E+}
          -8.00,     !- Time Zone Relative to GMT {GMT+/-}
          18.00;     !- Elevation {m}
     ! CA_EUREKA_USA Annual Heating Design Conditions Wind Speed=1.5m/s Wind Dir=100
     ! Coldest Month=DEC
     ! CA_EUREKA_USA Annual Heating 99.6%, MaxDB=0.7?C
     SizingPeriod:DesignDay,
      CA_EUREKA Ann Htg 99.6% Condns DB,     !- Name
             12,      !- Month
             21,      !- Day of Month
      WinterDesignDay,!- Day Type
            0.7,      !- Maximum Dry-Bulb Temperature {C}
            0.0,      !- Daily Dry-Bulb Temperature Range {C}
     DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
               ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
        Wetbulb,      !- Humidity Condition Type
            0.7,      !- Wetbulb at Maximum Dry-Bulb {C}
               ,      !- Humidity Indicating Day Schedule Name
               ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
               ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
               ,      !- Daily Wet-Bulb Temperature Range {deltaC}
        101109.,      !- Barometric Pressure {Pa}
            1.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
            100,      !- Wind Direction {Degrees; N=0, S=180}
             No,      !- Rain {Yes/No}
             No,      !- Snow on ground {Yes/No}
             No,      !- Daylight Savings Time Indicator
      ASHRAEClearSky, !- Solar Model Indicator
               ,      !- Beam Solar Day Schedule Name
               ,      !- Diffuse Solar Day Schedule Name
               ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
               ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
           0.00;      !- Clearness {0.0 to 1.1}
     ! CA_EUREKA Annual Cooling Design Conditions Wind Speed=4.2m/s Wind Dir=320
     ! Hottest Month=AUG
     ! CA_EUREKA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=20.1?C MWB=15.1?C
     SizingPeriod:DesignDay,
      CA_EUREKA Ann Clg .4% Condns DB=>MWB,     !- Name
              8,      !- Month
             21,      !- Day of Month
      SummerDesignDay,!- Day Type
           20.1,      !- Maximum Dry-Bulb Temperature {C}
            4.5,      !- Daily Dry-Bulb Temperature Range {C}
     DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
               ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
        Wetbulb,      !- Humidity Condition Type
           15.1,      !- Wetbulb at Maximum Dry-Bulb {C}
               ,      !- Humidity Indicating Day Schedule Name
               ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
               ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
               ,      !- Daily Wet-Bulb Temperature Range {deltaC}
        101109.,      !- Barometric Pressure {Pa}
            4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
            320,      !- Wind Direction {Degrees; N=0, S=180}
             No,      !- Rain {Yes/No}
             No,      !- Snow on ground {Yes/No}
             No,      !- Daylight Savings Time Indicator
           ASHRAETau, !- Solar Model Indicator
               ,      !- Beam Solar Day Schedule Name
               ,      !- Diffuse Solar Day Schedule Name
          0.327,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
          2.581;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


    Site:WaterMainsTemperature,
      CorrelationFromWeatherFile;

     !  WMO=725940 Time Zone=NAP: (GMT-08:00) Pacific Time (US & Canada); Tijuana
     !  Data Source=ASHRAE 2009 Annual Design Conditions
     RunPeriodControl:DaylightSavingTime,
       2nd Sunday in March,    !- StartDate
       1st Sunday in November;    !- EndDate
    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/analysis/MFm-New/runs/CZ01/site.pxt"

! INSERT TEMPLATE "zoneloads/mfm_schedules.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/mfm_schedules.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/mfm_schedules.imf"
    ! → climate_zone = 1 (specified by input)

    Schedule:Compact,
     heating_sch_DEER,
     Temperature,
     Through:12/31,
     For: AllDays,
     Until: 7:00, 15.56,
     Until: 23:00, 15.56,
     Until: 24:00, 15.56;

    Schedule:Compact,
     cooling_sch_DEER,
     Temperature,
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 24.72;

    Schedule:Compact,
     Natural_Ventilation_Min,
     Temperature,
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 23.89;

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/mfm_schedules.imf"


! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL1 SSE Perim Zn (G.SSE1)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL1 East Perim Zn (G.E2)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL1 G_SSE1" (specified by input)
    ! → air_handler_zone = "EL1 SSE Perim Pl Zn (G.SSE14)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL1 G_SSE1,                !- Name
        ,                        !- Controller List Name
        DXFG EL1 G_SSE1 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL1 G_SSE1 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL1 G_SSE1 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL1 G_SSE1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL1 G_SSE1 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL1 G_SSE1 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL1 G_SSE1 Return Plenum,  !- Name
        DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
        DXFG EL1 G_SSE1 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL1 G_SSE1 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL1 SSE Perim Zn (G.SSE1) Return Outlet,  !- Inlet 1 Node Name
        EL1 East Perim Zn (G.E2) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL1 G_SSE1 Return Path,    !- Name
        DXFG EL1 G_SSE1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL1 G_SSE1 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL1 SSE Perim Zn (G.SSE1),   !- Name
         None,                            !- Fuel Type
         EL1 SSE Perim Zn (G.SSE1),                !- Zone Name
         EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL1SSEPerimZnGSSE1,      !- Name
         SupplySensibleLeakageToEL1 SSE Perim Zn (G.SSE1),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 SSE Perim Zn (G.SSE1),   !- Name
         None,                          !- Fuel Type
         EL1 SSE Perim Zn (G.SSE1),                        !- Zone Name
         EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL1SSEPerimZnGSSE1,      !- Name
         SupplyLatentLeakageToEL1 SSE Perim Zn (G.SSE1),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 SSE Perim Zn (G.SSE1),   !- Name
         None,                           !- Fuel Type
         EL1 SSE Perim Zn (G.SSE1),                         !- Zone Name
         EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1SSEPerimZnGSSE1,   !- Name
         SupplyDuctConductionToEL1 SSE Perim Zn (G.SSE1),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 SSE Perim Pl Zn (G.SSE14),   !- Name
         None,                           !- Fuel Type
         EL1 SSE Perim Pl Zn (G.SSE14),                !- Zone Name
         EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1SSEPerimPlZnGSSE14,     !- Name
         SupplyDuctConductionToEL1 SSE Perim Pl Zn (G.SSE14),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL1 G_SSE1,   !- Name
         None,                           !- Fuel Type
         DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
         EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL1G_SSE1,   !- Name
         ReturnDuctConductionToPlenumDXFG EL1 G_SSE1,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL1 SSE Perim Pl Zn (G.SSE14),   !- Name
         None,                           !- Fuel Type
         EL1 SSE Perim Pl Zn (G.SSE14),                !- Zone Name
         EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL1SSEPerimPlZnGSSE14,   !- Name
         ReturnDuctConductionToEL1 SSE Perim Pl Zn (G.SSE14),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL1 SSE Perim Pl Zn (G.SSE14),   !- Name
         None,                            !- Fuel Type
         EL1 SSE Perim Pl Zn (G.SSE14),         !- Zone Name
         EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL1SSEPerimPlZnGSSE14,   !- Name
         SupplySensibleLeakageToEL1 SSE Perim Pl Zn (G.SSE14),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 SSE Perim Pl Zn (G.SSE14),   !- Name
         None,                          !- Fuel Type
         EL1 SSE Perim Pl Zn (G.SSE14),               !- Zone Name
         EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL1SSEPerimPlZnGSSE14,   !- Name
         SupplyLatentLeakageToEL1 SSE Perim Pl Zn (G.SSE14),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL1 G_SSE1,   !- Name
         None,                         !- Fuel Type
         DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
         EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL1G_SSE1,
         ReturnSensibleLeakageEquipDXFG EL1 G_SSE1,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL1 G_SSE1,   !- Name
         None,                       !- Fuel Type
         DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
         EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL1G_SSE1,   !- Name
         ReturnLatentLeakageEquipDXFG EL1 G_SSE1,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL1 SSE Perim Pl Zn (G.SSE14)ToEL1 SSE Perim Zn (G.SSE1)Mixing,   !- Name
         EL1 SSE Perim Zn (G.SSE1),           !- Zone Name
         EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 SSE Perim Pl Zn (G.SSE14);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1SSEPerimPlZnGSSE14ToEL1SSEPerimZnGSSE1,   !- Name
         EL1 SSE Perim Pl Zn (G.SSE14)ToEL1 SSE Perim Zn (G.SSE1)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL1 SSE Perim Zn (G.SSE1)ToEL1 SSE Perim Pl Zn (G.SSE14)Mixing,   !- Name
         EL1 SSE Perim Pl Zn (G.SSE14),            !- Zone Name
         EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 SSE Perim Zn (G.SSE1);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1SSEPerimZnGSSE1ToEL1SSEPerimPlZnGSSE14,   !- Name
         EL1 SSE Perim Zn (G.SSE1)ToEL1 SSE Perim Pl Zn (G.SSE14)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL1SSEPerimZnGSSE1,             !- Name
         DXFG EL1 G_SSE1 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL1SSEPerimZnGSSE1,             !- Name
         DXFG EL1 G_SSE1 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL1SSEPerimZnGSSE1,            !- Name
         DXFG EL1 G_SSE1 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL1SSEPerimZnGSSE1,            !- Name
         DXFG EL1 G_SSE1 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL1SSEPerimZnGSSE1,           !- Name
         EL1 SSE Perim Pl Zn (G.SSE14),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL1SSEPerimZnGSSE1,           !- Name
         EL1 SSE Perim Pl Zn (G.SSE14),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL1SSEPerimZnGSSE1,               !- Name
         EL1 SSE Perim Zn (G.SSE1) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL1SSEPerimZnGSSE1,               !- Name
         EL1 SSE Perim Zn (G.SSE1) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL1SSEPerimZnGSSE1,            !- Name
         DXFG EL1 G_SSE1 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL1SSEPerimZnGSSE1,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL1SSEPerimZnGSSE1;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL1SSEPerimZnGSSE1,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL1SSEPerimZnGSSE1, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL1SSEPerimZnGSSE1, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL1SSEPerimZnGSSE1, ! Return leakage flow rate
         Set VEL1SSEPerimPlZnGSSE14ToEL1SSEPerimZnGSSE1 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL1SSEPerimZnGSSE1ToEL1SSEPerimPlZnGSSE14 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL1SSEPerimZnGSSE1 AH_WoutEL1SSEPerimZnGSSE1, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL1SSEPerimZnGSSE1 AHZone_WEL1SSEPerimZnGSSE1, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL1SSEPerimZnGSSE1 RA_WEL1SSEPerimZnGSSE1, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL1SSEPerimZnGSSE1 AH_ToutEL1SSEPerimZnGSSE1, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL1SSEPerimZnGSSE1 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL1SSEPerimZnGSSE1 = f_sup * AH_MFREL1SSEPerimZnGSSE1 * h_fg * (RA_WEL1SSEPerimZnGSSE1 - AH_WoutEL1SSEPerimZnGSSE1), ! Supply leakage latent heat flow
         Set Qleak_s_sEL1SSEPerimZnGSSE1 = Qleak_s - Qleak_s_lEL1SSEPerimZnGSSE1, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL1SSEPerimZnGSSE1 / ((@Max AH_MFREL1SSEPerimZnGSSE1 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL1SSEPerimZnGSSE1 + ((AH_ToutEL1SSEPerimZnGSSE1 - AHZone_TEL1SSEPerimZnGSSE1) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL1SSEPerimZnGSSE1 = AH_MFREL1SSEPerimZnGSSE1 * 1006.0 * (Tsupply - AH_ToutEL1SSEPerimZnGSSE1), ! Supply duct conduction loss
         Set Qduct_sToEL1SSEPerimPlZnGSSE14 = 0 - Qduct_sToEL1SSEPerimZnGSSE1, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL1SSEPerimZnGSSE1 / ((@Max AH_MFREL1SSEPerimZnGSSE1 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL1SSEPerimZnGSSE1 + ((RA_TEL1SSEPerimZnGSSE1 - AHZone_TEL1SSEPerimZnGSSE1) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL1G_SSE1 = AH_MFREL1SSEPerimZnGSSE1 * 1006.0 * (Treturn - RA_TEL1SSEPerimZnGSSE1), ! Return duct conduction to plenum
         Set Qduct_rToEL1SSEPerimPlZnGSSE14 = 0 - Qduct_rToPlenumDXFGEL1G_SSE1, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL1G_SSE1 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL1G_SSE1 = f_ret * AH_MFREL1SSEPerimZnGSSE1 * 1006.0 * (AHZone_TEL1SSEPerimZnGSSE1 - RA_TEL1SSEPerimZnGSSE1), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL1SSEPerimZnGSSE1 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL1SSEPerimPlZnGSSE14 = f_sup * AH_MFREL1SSEPerimZnGSSE1 * h_fg * (AH_WoutEL1SSEPerimZnGSSE1 - AHZone_WEL1SSEPerimZnGSSE1), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL1SSEPerimPlZnGSSE14 = Qleak - Qleak_lToEL1SSEPerimPlZnGSSE14; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL1 G_SSE1 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL1 G_SSE1 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL1 G_SSE1 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL1 G_SSE1 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_SSE1 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_SSE1 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_SSE1 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_SSE1 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_SSE1 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL1 G_SSE1 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSE1 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL1 SSE Perim Zn (T.SSE27)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL1 East Perim Zn (T.E28)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL1 T_SSE27" (specified by input)
    ! → air_handler_zone = "EL1 SSE Perim At Zn (T.SSE40)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL1 T_SSE27,                !- Name
        ,                        !- Controller List Name
        DXFG EL1 T_SSE27 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL1 T_SSE27 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL1 T_SSE27 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL1 T_SSE27 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL1 T_SSE27 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL1 T_SSE27 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL1 T_SSE27 Return Plenum,  !- Name
        DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
        DXFG EL1 T_SSE27 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL1 T_SSE27 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL1 SSE Perim Zn (T.SSE27) Return Outlet,  !- Inlet 1 Node Name
        EL1 East Perim Zn (T.E28) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL1 T_SSE27 Return Path,    !- Name
        DXFG EL1 T_SSE27 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL1 T_SSE27 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL1 SSE Perim Zn (T.SSE27),   !- Name
         None,                            !- Fuel Type
         EL1 SSE Perim Zn (T.SSE27),                !- Zone Name
         EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL1SSEPerimZnTSSE27,      !- Name
         SupplySensibleLeakageToEL1 SSE Perim Zn (T.SSE27),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 SSE Perim Zn (T.SSE27),   !- Name
         None,                          !- Fuel Type
         EL1 SSE Perim Zn (T.SSE27),                        !- Zone Name
         EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL1SSEPerimZnTSSE27,      !- Name
         SupplyLatentLeakageToEL1 SSE Perim Zn (T.SSE27),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 SSE Perim Zn (T.SSE27),   !- Name
         None,                           !- Fuel Type
         EL1 SSE Perim Zn (T.SSE27),                         !- Zone Name
         EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1SSEPerimZnTSSE27,   !- Name
         SupplyDuctConductionToEL1 SSE Perim Zn (T.SSE27),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 SSE Perim At Zn (T.SSE40),   !- Name
         None,                           !- Fuel Type
         EL1 SSE Perim At Zn (T.SSE40),                !- Zone Name
         EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1SSEPerimAtZnTSSE40,     !- Name
         SupplyDuctConductionToEL1 SSE Perim At Zn (T.SSE40),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL1 T_SSE27,   !- Name
         None,                           !- Fuel Type
         DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
         EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL1T_SSE27,   !- Name
         ReturnDuctConductionToPlenumDXFG EL1 T_SSE27,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL1 SSE Perim At Zn (T.SSE40),   !- Name
         None,                           !- Fuel Type
         EL1 SSE Perim At Zn (T.SSE40),                !- Zone Name
         EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL1SSEPerimAtZnTSSE40,   !- Name
         ReturnDuctConductionToEL1 SSE Perim At Zn (T.SSE40),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL1 SSE Perim At Zn (T.SSE40),   !- Name
         None,                            !- Fuel Type
         EL1 SSE Perim At Zn (T.SSE40),         !- Zone Name
         EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL1SSEPerimAtZnTSSE40,   !- Name
         SupplySensibleLeakageToEL1 SSE Perim At Zn (T.SSE40),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 SSE Perim At Zn (T.SSE40),   !- Name
         None,                          !- Fuel Type
         EL1 SSE Perim At Zn (T.SSE40),               !- Zone Name
         EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL1SSEPerimAtZnTSSE40,   !- Name
         SupplyLatentLeakageToEL1 SSE Perim At Zn (T.SSE40),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL1 T_SSE27,   !- Name
         None,                         !- Fuel Type
         DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
         EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL1T_SSE27,
         ReturnSensibleLeakageEquipDXFG EL1 T_SSE27,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL1 T_SSE27,   !- Name
         None,                       !- Fuel Type
         DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
         EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL1T_SSE27,   !- Name
         ReturnLatentLeakageEquipDXFG EL1 T_SSE27,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL1 SSE Perim At Zn (T.SSE40)ToEL1 SSE Perim Zn (T.SSE27)Mixing,   !- Name
         EL1 SSE Perim Zn (T.SSE27),           !- Zone Name
         EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 SSE Perim At Zn (T.SSE40);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1SSEPerimAtZnTSSE40ToEL1SSEPerimZnTSSE27,   !- Name
         EL1 SSE Perim At Zn (T.SSE40)ToEL1 SSE Perim Zn (T.SSE27)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL1 SSE Perim Zn (T.SSE27)ToEL1 SSE Perim At Zn (T.SSE40)Mixing,   !- Name
         EL1 SSE Perim At Zn (T.SSE40),            !- Zone Name
         EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 SSE Perim Zn (T.SSE27);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1SSEPerimZnTSSE27ToEL1SSEPerimAtZnTSSE40,   !- Name
         EL1 SSE Perim Zn (T.SSE27)ToEL1 SSE Perim At Zn (T.SSE40)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL1SSEPerimZnTSSE27,             !- Name
         DXFG EL1 T_SSE27 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL1SSEPerimZnTSSE27,             !- Name
         DXFG EL1 T_SSE27 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL1SSEPerimZnTSSE27,            !- Name
         DXFG EL1 T_SSE27 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL1SSEPerimZnTSSE27,            !- Name
         DXFG EL1 T_SSE27 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL1SSEPerimZnTSSE27,           !- Name
         EL1 SSE Perim At Zn (T.SSE40),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL1SSEPerimZnTSSE27,           !- Name
         EL1 SSE Perim At Zn (T.SSE40),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL1SSEPerimZnTSSE27,               !- Name
         EL1 SSE Perim Zn (T.SSE27) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL1SSEPerimZnTSSE27,               !- Name
         EL1 SSE Perim Zn (T.SSE27) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL1SSEPerimZnTSSE27,            !- Name
         DXFG EL1 T_SSE27 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL1SSEPerimZnTSSE27,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL1SSEPerimZnTSSE27;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL1SSEPerimZnTSSE27,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL1SSEPerimZnTSSE27, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL1SSEPerimZnTSSE27, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL1SSEPerimZnTSSE27, ! Return leakage flow rate
         Set VEL1SSEPerimAtZnTSSE40ToEL1SSEPerimZnTSSE27 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL1SSEPerimZnTSSE27ToEL1SSEPerimAtZnTSSE40 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL1SSEPerimZnTSSE27 AH_WoutEL1SSEPerimZnTSSE27, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL1SSEPerimZnTSSE27 AHZone_WEL1SSEPerimZnTSSE27, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL1SSEPerimZnTSSE27 RA_WEL1SSEPerimZnTSSE27, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL1SSEPerimZnTSSE27 AH_ToutEL1SSEPerimZnTSSE27, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL1SSEPerimZnTSSE27 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL1SSEPerimZnTSSE27 = f_sup * AH_MFREL1SSEPerimZnTSSE27 * h_fg * (RA_WEL1SSEPerimZnTSSE27 - AH_WoutEL1SSEPerimZnTSSE27), ! Supply leakage latent heat flow
         Set Qleak_s_sEL1SSEPerimZnTSSE27 = Qleak_s - Qleak_s_lEL1SSEPerimZnTSSE27, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL1SSEPerimZnTSSE27 / ((@Max AH_MFREL1SSEPerimZnTSSE27 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL1SSEPerimZnTSSE27 + ((AH_ToutEL1SSEPerimZnTSSE27 - AHZone_TEL1SSEPerimZnTSSE27) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL1SSEPerimZnTSSE27 = AH_MFREL1SSEPerimZnTSSE27 * 1006.0 * (Tsupply - AH_ToutEL1SSEPerimZnTSSE27), ! Supply duct conduction loss
         Set Qduct_sToEL1SSEPerimAtZnTSSE40 = 0 - Qduct_sToEL1SSEPerimZnTSSE27, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL1SSEPerimZnTSSE27 / ((@Max AH_MFREL1SSEPerimZnTSSE27 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL1SSEPerimZnTSSE27 + ((RA_TEL1SSEPerimZnTSSE27 - AHZone_TEL1SSEPerimZnTSSE27) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL1T_SSE27 = AH_MFREL1SSEPerimZnTSSE27 * 1006.0 * (Treturn - RA_TEL1SSEPerimZnTSSE27), ! Return duct conduction to plenum
         Set Qduct_rToEL1SSEPerimAtZnTSSE40 = 0 - Qduct_rToPlenumDXFGEL1T_SSE27, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL1T_SSE27 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL1T_SSE27 = f_ret * AH_MFREL1SSEPerimZnTSSE27 * 1006.0 * (AHZone_TEL1SSEPerimZnTSSE27 - RA_TEL1SSEPerimZnTSSE27), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL1SSEPerimZnTSSE27 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL1SSEPerimAtZnTSSE40 = f_sup * AH_MFREL1SSEPerimZnTSSE27 * h_fg * (AH_WoutEL1SSEPerimZnTSSE27 - AHZone_WEL1SSEPerimZnTSSE27), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL1SSEPerimAtZnTSSE40 = Qleak - Qleak_lToEL1SSEPerimAtZnTSSE40; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL1 T_SSE27 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL1 T_SSE27 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL1 T_SSE27 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL1 T_SSE27 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_SSE27 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_SSE27 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_SSE27 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_SSE27 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_SSE27 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL1 T_SSE27 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSE27 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL1 East Perim Zn (G.E3)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL1 East Perim Zn (G.E4)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL1 G_E3" (specified by input)
    ! → air_handler_zone = "EL1 East Perim Pl Zn (G.E16)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL1 G_E3,                !- Name
        ,                        !- Controller List Name
        DXFG EL1 G_E3 Availability Managers,  !- Availability Manager List Name
        0.001,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL1 G_E3 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL1 G_E3 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL1 G_E3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL1 G_E3 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL1 G_E3 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL1 G_E3 Return Plenum,  !- Name
        DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
        DXFG EL1 G_E3 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL1 G_E3 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL1 East Perim Zn (G.E3) Return Outlet,  !- Inlet 1 Node Name
        EL1 East Perim Zn (G.E4) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL1 G_E3 Return Path,    !- Name
        DXFG EL1 G_E3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL1 G_E3 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL1 East Perim Zn (G.E3),   !- Name
         None,                            !- Fuel Type
         EL1 East Perim Zn (G.E3),                !- Zone Name
         EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL1EastPerimZnGE3,      !- Name
         SupplySensibleLeakageToEL1 East Perim Zn (G.E3),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 East Perim Zn (G.E3),   !- Name
         None,                          !- Fuel Type
         EL1 East Perim Zn (G.E3),                        !- Zone Name
         EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL1EastPerimZnGE3,      !- Name
         SupplyLatentLeakageToEL1 East Perim Zn (G.E3),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 East Perim Zn (G.E3),   !- Name
         None,                           !- Fuel Type
         EL1 East Perim Zn (G.E3),                         !- Zone Name
         EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1EastPerimZnGE3,   !- Name
         SupplyDuctConductionToEL1 East Perim Zn (G.E3),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 East Perim Pl Zn (G.E16),   !- Name
         None,                           !- Fuel Type
         EL1 East Perim Pl Zn (G.E16),                !- Zone Name
         EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1EastPerimPlZnGE16,     !- Name
         SupplyDuctConductionToEL1 East Perim Pl Zn (G.E16),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL1 G_E3,   !- Name
         None,                           !- Fuel Type
         DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
         EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL1G_E3,   !- Name
         ReturnDuctConductionToPlenumDXFG EL1 G_E3,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL1 East Perim Pl Zn (G.E16),   !- Name
         None,                           !- Fuel Type
         EL1 East Perim Pl Zn (G.E16),                !- Zone Name
         EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL1EastPerimPlZnGE16,   !- Name
         ReturnDuctConductionToEL1 East Perim Pl Zn (G.E16),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL1 East Perim Pl Zn (G.E16),   !- Name
         None,                            !- Fuel Type
         EL1 East Perim Pl Zn (G.E16),         !- Zone Name
         EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL1EastPerimPlZnGE16,   !- Name
         SupplySensibleLeakageToEL1 East Perim Pl Zn (G.E16),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 East Perim Pl Zn (G.E16),   !- Name
         None,                          !- Fuel Type
         EL1 East Perim Pl Zn (G.E16),               !- Zone Name
         EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL1EastPerimPlZnGE16,   !- Name
         SupplyLatentLeakageToEL1 East Perim Pl Zn (G.E16),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL1 G_E3,   !- Name
         None,                         !- Fuel Type
         DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
         EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL1G_E3,
         ReturnSensibleLeakageEquipDXFG EL1 G_E3,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL1 G_E3,   !- Name
         None,                       !- Fuel Type
         DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
         EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL1G_E3,   !- Name
         ReturnLatentLeakageEquipDXFG EL1 G_E3,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL1 East Perim Pl Zn (G.E16)ToEL1 East Perim Zn (G.E3)Mixing,   !- Name
         EL1 East Perim Zn (G.E3),           !- Zone Name
         EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 East Perim Pl Zn (G.E16);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1EastPerimPlZnGE16ToEL1EastPerimZnGE3,   !- Name
         EL1 East Perim Pl Zn (G.E16)ToEL1 East Perim Zn (G.E3)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL1 East Perim Zn (G.E3)ToEL1 East Perim Pl Zn (G.E16)Mixing,   !- Name
         EL1 East Perim Pl Zn (G.E16),            !- Zone Name
         EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 East Perim Zn (G.E3);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1EastPerimZnGE3ToEL1EastPerimPlZnGE16,   !- Name
         EL1 East Perim Zn (G.E3)ToEL1 East Perim Pl Zn (G.E16)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL1EastPerimZnGE3,             !- Name
         DXFG EL1 G_E3 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL1EastPerimZnGE3,             !- Name
         DXFG EL1 G_E3 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL1EastPerimZnGE3,            !- Name
         DXFG EL1 G_E3 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL1EastPerimZnGE3,            !- Name
         DXFG EL1 G_E3 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL1EastPerimZnGE3,           !- Name
         EL1 East Perim Pl Zn (G.E16),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL1EastPerimZnGE3,           !- Name
         EL1 East Perim Pl Zn (G.E16),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL1EastPerimZnGE3,               !- Name
         EL1 East Perim Zn (G.E3) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL1EastPerimZnGE3,               !- Name
         EL1 East Perim Zn (G.E3) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL1EastPerimZnGE3,            !- Name
         DXFG EL1 G_E3 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL1EastPerimZnGE3,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL1EastPerimZnGE3;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL1EastPerimZnGE3,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL1EastPerimZnGE3, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL1EastPerimZnGE3, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL1EastPerimZnGE3, ! Return leakage flow rate
         Set VEL1EastPerimPlZnGE16ToEL1EastPerimZnGE3 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL1EastPerimZnGE3ToEL1EastPerimPlZnGE16 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL1EastPerimZnGE3 AH_WoutEL1EastPerimZnGE3, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL1EastPerimZnGE3 AHZone_WEL1EastPerimZnGE3, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL1EastPerimZnGE3 RA_WEL1EastPerimZnGE3, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL1EastPerimZnGE3 AH_ToutEL1EastPerimZnGE3, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL1EastPerimZnGE3 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL1EastPerimZnGE3 = f_sup * AH_MFREL1EastPerimZnGE3 * h_fg * (RA_WEL1EastPerimZnGE3 - AH_WoutEL1EastPerimZnGE3), ! Supply leakage latent heat flow
         Set Qleak_s_sEL1EastPerimZnGE3 = Qleak_s - Qleak_s_lEL1EastPerimZnGE3, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL1EastPerimZnGE3 / ((@Max AH_MFREL1EastPerimZnGE3 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL1EastPerimZnGE3 + ((AH_ToutEL1EastPerimZnGE3 - AHZone_TEL1EastPerimZnGE3) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL1EastPerimZnGE3 = AH_MFREL1EastPerimZnGE3 * 1006.0 * (Tsupply - AH_ToutEL1EastPerimZnGE3), ! Supply duct conduction loss
         Set Qduct_sToEL1EastPerimPlZnGE16 = 0 - Qduct_sToEL1EastPerimZnGE3, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL1EastPerimZnGE3 / ((@Max AH_MFREL1EastPerimZnGE3 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL1EastPerimZnGE3 + ((RA_TEL1EastPerimZnGE3 - AHZone_TEL1EastPerimZnGE3) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL1G_E3 = AH_MFREL1EastPerimZnGE3 * 1006.0 * (Treturn - RA_TEL1EastPerimZnGE3), ! Return duct conduction to plenum
         Set Qduct_rToEL1EastPerimPlZnGE16 = 0 - Qduct_rToPlenumDXFGEL1G_E3, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL1G_E3 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL1G_E3 = f_ret * AH_MFREL1EastPerimZnGE3 * 1006.0 * (AHZone_TEL1EastPerimZnGE3 - RA_TEL1EastPerimZnGE3), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL1EastPerimZnGE3 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL1EastPerimPlZnGE16 = f_sup * AH_MFREL1EastPerimZnGE3 * h_fg * (AH_WoutEL1EastPerimZnGE3 - AHZone_WEL1EastPerimZnGE3), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL1EastPerimPlZnGE16 = Qleak - Qleak_lToEL1EastPerimPlZnGE16; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL1 G_E3 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL1 G_E3 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL1 G_E3 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL1 G_E3 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL1 G_E3 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_E3 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_E3 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_E3 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_E3 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_E3 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL1 G_E3 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E3 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL1 East Perim Zn (T.E29)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL1 East Perim Zn (T.E30)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL1 T_E29" (specified by input)
    ! → air_handler_zone = "EL1 East Perim At Zn (T.E42)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL1 T_E29,                !- Name
        ,                        !- Controller List Name
        DXFG EL1 T_E29 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL1 T_E29 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL1 T_E29 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL1 T_E29 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL1 T_E29 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL1 T_E29 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL1 T_E29 Return Plenum,  !- Name
        DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
        DXFG EL1 T_E29 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL1 T_E29 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL1 East Perim Zn (T.E29) Return Outlet,  !- Inlet 1 Node Name
        EL1 East Perim Zn (T.E30) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL1 T_E29 Return Path,    !- Name
        DXFG EL1 T_E29 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL1 T_E29 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL1 East Perim Zn (T.E29),   !- Name
         None,                            !- Fuel Type
         EL1 East Perim Zn (T.E29),                !- Zone Name
         EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL1EastPerimZnTE29,      !- Name
         SupplySensibleLeakageToEL1 East Perim Zn (T.E29),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 East Perim Zn (T.E29),   !- Name
         None,                          !- Fuel Type
         EL1 East Perim Zn (T.E29),                        !- Zone Name
         EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL1EastPerimZnTE29,      !- Name
         SupplyLatentLeakageToEL1 East Perim Zn (T.E29),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 East Perim Zn (T.E29),   !- Name
         None,                           !- Fuel Type
         EL1 East Perim Zn (T.E29),                         !- Zone Name
         EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1EastPerimZnTE29,   !- Name
         SupplyDuctConductionToEL1 East Perim Zn (T.E29),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 East Perim At Zn (T.E42),   !- Name
         None,                           !- Fuel Type
         EL1 East Perim At Zn (T.E42),                !- Zone Name
         EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1EastPerimAtZnTE42,     !- Name
         SupplyDuctConductionToEL1 East Perim At Zn (T.E42),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL1 T_E29,   !- Name
         None,                           !- Fuel Type
         DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
         EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL1T_E29,   !- Name
         ReturnDuctConductionToPlenumDXFG EL1 T_E29,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL1 East Perim At Zn (T.E42),   !- Name
         None,                           !- Fuel Type
         EL1 East Perim At Zn (T.E42),                !- Zone Name
         EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL1EastPerimAtZnTE42,   !- Name
         ReturnDuctConductionToEL1 East Perim At Zn (T.E42),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL1 East Perim At Zn (T.E42),   !- Name
         None,                            !- Fuel Type
         EL1 East Perim At Zn (T.E42),         !- Zone Name
         EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL1EastPerimAtZnTE42,   !- Name
         SupplySensibleLeakageToEL1 East Perim At Zn (T.E42),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 East Perim At Zn (T.E42),   !- Name
         None,                          !- Fuel Type
         EL1 East Perim At Zn (T.E42),               !- Zone Name
         EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL1EastPerimAtZnTE42,   !- Name
         SupplyLatentLeakageToEL1 East Perim At Zn (T.E42),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL1 T_E29,   !- Name
         None,                         !- Fuel Type
         DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
         EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL1T_E29,
         ReturnSensibleLeakageEquipDXFG EL1 T_E29,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL1 T_E29,   !- Name
         None,                       !- Fuel Type
         DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
         EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL1T_E29,   !- Name
         ReturnLatentLeakageEquipDXFG EL1 T_E29,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL1 East Perim At Zn (T.E42)ToEL1 East Perim Zn (T.E29)Mixing,   !- Name
         EL1 East Perim Zn (T.E29),           !- Zone Name
         EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 East Perim At Zn (T.E42);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1EastPerimAtZnTE42ToEL1EastPerimZnTE29,   !- Name
         EL1 East Perim At Zn (T.E42)ToEL1 East Perim Zn (T.E29)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL1 East Perim Zn (T.E29)ToEL1 East Perim At Zn (T.E42)Mixing,   !- Name
         EL1 East Perim At Zn (T.E42),            !- Zone Name
         EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 East Perim Zn (T.E29);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1EastPerimZnTE29ToEL1EastPerimAtZnTE42,   !- Name
         EL1 East Perim Zn (T.E29)ToEL1 East Perim At Zn (T.E42)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL1EastPerimZnTE29,             !- Name
         DXFG EL1 T_E29 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL1EastPerimZnTE29,             !- Name
         DXFG EL1 T_E29 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL1EastPerimZnTE29,            !- Name
         DXFG EL1 T_E29 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL1EastPerimZnTE29,            !- Name
         DXFG EL1 T_E29 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL1EastPerimZnTE29,           !- Name
         EL1 East Perim At Zn (T.E42),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL1EastPerimZnTE29,           !- Name
         EL1 East Perim At Zn (T.E42),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL1EastPerimZnTE29,               !- Name
         EL1 East Perim Zn (T.E29) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL1EastPerimZnTE29,               !- Name
         EL1 East Perim Zn (T.E29) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL1EastPerimZnTE29,            !- Name
         DXFG EL1 T_E29 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL1EastPerimZnTE29,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL1EastPerimZnTE29;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL1EastPerimZnTE29,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL1EastPerimZnTE29, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL1EastPerimZnTE29, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL1EastPerimZnTE29, ! Return leakage flow rate
         Set VEL1EastPerimAtZnTE42ToEL1EastPerimZnTE29 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL1EastPerimZnTE29ToEL1EastPerimAtZnTE42 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL1EastPerimZnTE29 AH_WoutEL1EastPerimZnTE29, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL1EastPerimZnTE29 AHZone_WEL1EastPerimZnTE29, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL1EastPerimZnTE29 RA_WEL1EastPerimZnTE29, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL1EastPerimZnTE29 AH_ToutEL1EastPerimZnTE29, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL1EastPerimZnTE29 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL1EastPerimZnTE29 = f_sup * AH_MFREL1EastPerimZnTE29 * h_fg * (RA_WEL1EastPerimZnTE29 - AH_WoutEL1EastPerimZnTE29), ! Supply leakage latent heat flow
         Set Qleak_s_sEL1EastPerimZnTE29 = Qleak_s - Qleak_s_lEL1EastPerimZnTE29, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL1EastPerimZnTE29 / ((@Max AH_MFREL1EastPerimZnTE29 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL1EastPerimZnTE29 + ((AH_ToutEL1EastPerimZnTE29 - AHZone_TEL1EastPerimZnTE29) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL1EastPerimZnTE29 = AH_MFREL1EastPerimZnTE29 * 1006.0 * (Tsupply - AH_ToutEL1EastPerimZnTE29), ! Supply duct conduction loss
         Set Qduct_sToEL1EastPerimAtZnTE42 = 0 - Qduct_sToEL1EastPerimZnTE29, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL1EastPerimZnTE29 / ((@Max AH_MFREL1EastPerimZnTE29 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL1EastPerimZnTE29 + ((RA_TEL1EastPerimZnTE29 - AHZone_TEL1EastPerimZnTE29) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL1T_E29 = AH_MFREL1EastPerimZnTE29 * 1006.0 * (Treturn - RA_TEL1EastPerimZnTE29), ! Return duct conduction to plenum
         Set Qduct_rToEL1EastPerimAtZnTE42 = 0 - Qduct_rToPlenumDXFGEL1T_E29, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL1T_E29 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL1T_E29 = f_ret * AH_MFREL1EastPerimZnTE29 * 1006.0 * (AHZone_TEL1EastPerimZnTE29 - RA_TEL1EastPerimZnTE29), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL1EastPerimZnTE29 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL1EastPerimAtZnTE42 = f_sup * AH_MFREL1EastPerimZnTE29 * h_fg * (AH_WoutEL1EastPerimZnTE29 - AHZone_WEL1EastPerimZnTE29), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL1EastPerimAtZnTE42 = Qleak - Qleak_lToEL1EastPerimAtZnTE42; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL1 T_E29 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL1 T_E29 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL1 T_E29 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL1 T_E29 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL1 T_E29 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_E29 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_E29 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_E29 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_E29 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_E29 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL1 T_E29 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E29 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL1 East Perim Zn (G.E5)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL1 NNE Perim Zn (G.NNE6)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL1 G_E5" (specified by input)
    ! → air_handler_zone = "EL1 East Perim Pl Zn (G.E18)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL1 G_E5,                !- Name
        ,                        !- Controller List Name
        DXFG EL1 G_E5 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL1 G_E5 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL1 G_E5 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL1 G_E5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL1 G_E5 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL1 G_E5 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL1 G_E5 Return Plenum,  !- Name
        DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
        DXFG EL1 G_E5 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL1 G_E5 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL1 East Perim Zn (G.E5) Return Outlet,  !- Inlet 1 Node Name
        EL1 NNE Perim Zn (G.NNE6) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL1 G_E5 Return Path,    !- Name
        DXFG EL1 G_E5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL1 G_E5 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL1 East Perim Zn (G.E5),   !- Name
         None,                            !- Fuel Type
         EL1 East Perim Zn (G.E5),                !- Zone Name
         EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL1EastPerimZnGE5,      !- Name
         SupplySensibleLeakageToEL1 East Perim Zn (G.E5),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 East Perim Zn (G.E5),   !- Name
         None,                          !- Fuel Type
         EL1 East Perim Zn (G.E5),                        !- Zone Name
         EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL1EastPerimZnGE5,      !- Name
         SupplyLatentLeakageToEL1 East Perim Zn (G.E5),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 East Perim Zn (G.E5),   !- Name
         None,                           !- Fuel Type
         EL1 East Perim Zn (G.E5),                         !- Zone Name
         EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1EastPerimZnGE5,   !- Name
         SupplyDuctConductionToEL1 East Perim Zn (G.E5),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 East Perim Pl Zn (G.E18),   !- Name
         None,                           !- Fuel Type
         EL1 East Perim Pl Zn (G.E18),                !- Zone Name
         EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1EastPerimPlZnGE18,     !- Name
         SupplyDuctConductionToEL1 East Perim Pl Zn (G.E18),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL1 G_E5,   !- Name
         None,                           !- Fuel Type
         DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
         EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL1G_E5,   !- Name
         ReturnDuctConductionToPlenumDXFG EL1 G_E5,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL1 East Perim Pl Zn (G.E18),   !- Name
         None,                           !- Fuel Type
         EL1 East Perim Pl Zn (G.E18),                !- Zone Name
         EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL1EastPerimPlZnGE18,   !- Name
         ReturnDuctConductionToEL1 East Perim Pl Zn (G.E18),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL1 East Perim Pl Zn (G.E18),   !- Name
         None,                            !- Fuel Type
         EL1 East Perim Pl Zn (G.E18),         !- Zone Name
         EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL1EastPerimPlZnGE18,   !- Name
         SupplySensibleLeakageToEL1 East Perim Pl Zn (G.E18),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 East Perim Pl Zn (G.E18),   !- Name
         None,                          !- Fuel Type
         EL1 East Perim Pl Zn (G.E18),               !- Zone Name
         EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL1EastPerimPlZnGE18,   !- Name
         SupplyLatentLeakageToEL1 East Perim Pl Zn (G.E18),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL1 G_E5,   !- Name
         None,                         !- Fuel Type
         DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
         EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL1G_E5,
         ReturnSensibleLeakageEquipDXFG EL1 G_E5,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL1 G_E5,   !- Name
         None,                       !- Fuel Type
         DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
         EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL1G_E5,   !- Name
         ReturnLatentLeakageEquipDXFG EL1 G_E5,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL1 East Perim Pl Zn (G.E18)ToEL1 East Perim Zn (G.E5)Mixing,   !- Name
         EL1 East Perim Zn (G.E5),           !- Zone Name
         EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 East Perim Pl Zn (G.E18);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1EastPerimPlZnGE18ToEL1EastPerimZnGE5,   !- Name
         EL1 East Perim Pl Zn (G.E18)ToEL1 East Perim Zn (G.E5)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL1 East Perim Zn (G.E5)ToEL1 East Perim Pl Zn (G.E18)Mixing,   !- Name
         EL1 East Perim Pl Zn (G.E18),            !- Zone Name
         EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 East Perim Zn (G.E5);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1EastPerimZnGE5ToEL1EastPerimPlZnGE18,   !- Name
         EL1 East Perim Zn (G.E5)ToEL1 East Perim Pl Zn (G.E18)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL1EastPerimZnGE5,             !- Name
         DXFG EL1 G_E5 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL1EastPerimZnGE5,             !- Name
         DXFG EL1 G_E5 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL1EastPerimZnGE5,            !- Name
         DXFG EL1 G_E5 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL1EastPerimZnGE5,            !- Name
         DXFG EL1 G_E5 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL1EastPerimZnGE5,           !- Name
         EL1 East Perim Pl Zn (G.E18),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL1EastPerimZnGE5,           !- Name
         EL1 East Perim Pl Zn (G.E18),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL1EastPerimZnGE5,               !- Name
         EL1 East Perim Zn (G.E5) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL1EastPerimZnGE5,               !- Name
         EL1 East Perim Zn (G.E5) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL1EastPerimZnGE5,            !- Name
         DXFG EL1 G_E5 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL1EastPerimZnGE5,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL1EastPerimZnGE5;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL1EastPerimZnGE5,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL1EastPerimZnGE5, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL1EastPerimZnGE5, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL1EastPerimZnGE5, ! Return leakage flow rate
         Set VEL1EastPerimPlZnGE18ToEL1EastPerimZnGE5 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL1EastPerimZnGE5ToEL1EastPerimPlZnGE18 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL1EastPerimZnGE5 AH_WoutEL1EastPerimZnGE5, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL1EastPerimZnGE5 AHZone_WEL1EastPerimZnGE5, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL1EastPerimZnGE5 RA_WEL1EastPerimZnGE5, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL1EastPerimZnGE5 AH_ToutEL1EastPerimZnGE5, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL1EastPerimZnGE5 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL1EastPerimZnGE5 = f_sup * AH_MFREL1EastPerimZnGE5 * h_fg * (RA_WEL1EastPerimZnGE5 - AH_WoutEL1EastPerimZnGE5), ! Supply leakage latent heat flow
         Set Qleak_s_sEL1EastPerimZnGE5 = Qleak_s - Qleak_s_lEL1EastPerimZnGE5, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL1EastPerimZnGE5 / ((@Max AH_MFREL1EastPerimZnGE5 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL1EastPerimZnGE5 + ((AH_ToutEL1EastPerimZnGE5 - AHZone_TEL1EastPerimZnGE5) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL1EastPerimZnGE5 = AH_MFREL1EastPerimZnGE5 * 1006.0 * (Tsupply - AH_ToutEL1EastPerimZnGE5), ! Supply duct conduction loss
         Set Qduct_sToEL1EastPerimPlZnGE18 = 0 - Qduct_sToEL1EastPerimZnGE5, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL1EastPerimZnGE5 / ((@Max AH_MFREL1EastPerimZnGE5 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL1EastPerimZnGE5 + ((RA_TEL1EastPerimZnGE5 - AHZone_TEL1EastPerimZnGE5) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL1G_E5 = AH_MFREL1EastPerimZnGE5 * 1006.0 * (Treturn - RA_TEL1EastPerimZnGE5), ! Return duct conduction to plenum
         Set Qduct_rToEL1EastPerimPlZnGE18 = 0 - Qduct_rToPlenumDXFGEL1G_E5, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL1G_E5 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL1G_E5 = f_ret * AH_MFREL1EastPerimZnGE5 * 1006.0 * (AHZone_TEL1EastPerimZnGE5 - RA_TEL1EastPerimZnGE5), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL1EastPerimZnGE5 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL1EastPerimPlZnGE18 = f_sup * AH_MFREL1EastPerimZnGE5 * h_fg * (AH_WoutEL1EastPerimZnGE5 - AHZone_WEL1EastPerimZnGE5), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL1EastPerimPlZnGE18 = Qleak - Qleak_lToEL1EastPerimPlZnGE18; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL1 G_E5 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL1 G_E5 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL1 G_E5 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL1 G_E5 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL1 G_E5 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_E5 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_E5 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_E5 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_E5 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_E5 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL1 G_E5 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
      DXFG EL1 G_E5 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL1 East Perim Zn (T.E31)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL1 NNE Perim Zn (T.NNE32)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL1 T_E31" (specified by input)
    ! → air_handler_zone = "EL1 East Perim At Zn (T.E44)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL1 T_E31,                !- Name
        ,                        !- Controller List Name
        DXFG EL1 T_E31 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL1 T_E31 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL1 T_E31 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL1 T_E31 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL1 T_E31 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL1 T_E31 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL1 T_E31 Return Plenum,  !- Name
        DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
        DXFG EL1 T_E31 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL1 T_E31 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL1 East Perim Zn (T.E31) Return Outlet,  !- Inlet 1 Node Name
        EL1 NNE Perim Zn (T.NNE32) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL1 T_E31 Return Path,    !- Name
        DXFG EL1 T_E31 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL1 T_E31 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL1 East Perim Zn (T.E31),   !- Name
         None,                            !- Fuel Type
         EL1 East Perim Zn (T.E31),                !- Zone Name
         EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL1EastPerimZnTE31,      !- Name
         SupplySensibleLeakageToEL1 East Perim Zn (T.E31),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 East Perim Zn (T.E31),   !- Name
         None,                          !- Fuel Type
         EL1 East Perim Zn (T.E31),                        !- Zone Name
         EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL1EastPerimZnTE31,      !- Name
         SupplyLatentLeakageToEL1 East Perim Zn (T.E31),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 East Perim Zn (T.E31),   !- Name
         None,                           !- Fuel Type
         EL1 East Perim Zn (T.E31),                         !- Zone Name
         EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1EastPerimZnTE31,   !- Name
         SupplyDuctConductionToEL1 East Perim Zn (T.E31),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 East Perim At Zn (T.E44),   !- Name
         None,                           !- Fuel Type
         EL1 East Perim At Zn (T.E44),                !- Zone Name
         EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1EastPerimAtZnTE44,     !- Name
         SupplyDuctConductionToEL1 East Perim At Zn (T.E44),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL1 T_E31,   !- Name
         None,                           !- Fuel Type
         DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
         EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL1T_E31,   !- Name
         ReturnDuctConductionToPlenumDXFG EL1 T_E31,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL1 East Perim At Zn (T.E44),   !- Name
         None,                           !- Fuel Type
         EL1 East Perim At Zn (T.E44),                !- Zone Name
         EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL1EastPerimAtZnTE44,   !- Name
         ReturnDuctConductionToEL1 East Perim At Zn (T.E44),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL1 East Perim At Zn (T.E44),   !- Name
         None,                            !- Fuel Type
         EL1 East Perim At Zn (T.E44),         !- Zone Name
         EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL1EastPerimAtZnTE44,   !- Name
         SupplySensibleLeakageToEL1 East Perim At Zn (T.E44),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 East Perim At Zn (T.E44),   !- Name
         None,                          !- Fuel Type
         EL1 East Perim At Zn (T.E44),               !- Zone Name
         EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL1EastPerimAtZnTE44,   !- Name
         SupplyLatentLeakageToEL1 East Perim At Zn (T.E44),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL1 T_E31,   !- Name
         None,                         !- Fuel Type
         DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
         EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL1T_E31,
         ReturnSensibleLeakageEquipDXFG EL1 T_E31,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL1 T_E31,   !- Name
         None,                       !- Fuel Type
         DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
         EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL1T_E31,   !- Name
         ReturnLatentLeakageEquipDXFG EL1 T_E31,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL1 East Perim At Zn (T.E44)ToEL1 East Perim Zn (T.E31)Mixing,   !- Name
         EL1 East Perim Zn (T.E31),           !- Zone Name
         EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 East Perim At Zn (T.E44);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1EastPerimAtZnTE44ToEL1EastPerimZnTE31,   !- Name
         EL1 East Perim At Zn (T.E44)ToEL1 East Perim Zn (T.E31)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL1 East Perim Zn (T.E31)ToEL1 East Perim At Zn (T.E44)Mixing,   !- Name
         EL1 East Perim At Zn (T.E44),            !- Zone Name
         EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 East Perim Zn (T.E31);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1EastPerimZnTE31ToEL1EastPerimAtZnTE44,   !- Name
         EL1 East Perim Zn (T.E31)ToEL1 East Perim At Zn (T.E44)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL1EastPerimZnTE31,             !- Name
         DXFG EL1 T_E31 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL1EastPerimZnTE31,             !- Name
         DXFG EL1 T_E31 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL1EastPerimZnTE31,            !- Name
         DXFG EL1 T_E31 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL1EastPerimZnTE31,            !- Name
         DXFG EL1 T_E31 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL1EastPerimZnTE31,           !- Name
         EL1 East Perim At Zn (T.E44),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL1EastPerimZnTE31,           !- Name
         EL1 East Perim At Zn (T.E44),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL1EastPerimZnTE31,               !- Name
         EL1 East Perim Zn (T.E31) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL1EastPerimZnTE31,               !- Name
         EL1 East Perim Zn (T.E31) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL1EastPerimZnTE31,            !- Name
         DXFG EL1 T_E31 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL1EastPerimZnTE31,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL1EastPerimZnTE31;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL1EastPerimZnTE31,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL1EastPerimZnTE31, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL1EastPerimZnTE31, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL1EastPerimZnTE31, ! Return leakage flow rate
         Set VEL1EastPerimAtZnTE44ToEL1EastPerimZnTE31 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL1EastPerimZnTE31ToEL1EastPerimAtZnTE44 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL1EastPerimZnTE31 AH_WoutEL1EastPerimZnTE31, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL1EastPerimZnTE31 AHZone_WEL1EastPerimZnTE31, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL1EastPerimZnTE31 RA_WEL1EastPerimZnTE31, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL1EastPerimZnTE31 AH_ToutEL1EastPerimZnTE31, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL1EastPerimZnTE31 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL1EastPerimZnTE31 = f_sup * AH_MFREL1EastPerimZnTE31 * h_fg * (RA_WEL1EastPerimZnTE31 - AH_WoutEL1EastPerimZnTE31), ! Supply leakage latent heat flow
         Set Qleak_s_sEL1EastPerimZnTE31 = Qleak_s - Qleak_s_lEL1EastPerimZnTE31, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL1EastPerimZnTE31 / ((@Max AH_MFREL1EastPerimZnTE31 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL1EastPerimZnTE31 + ((AH_ToutEL1EastPerimZnTE31 - AHZone_TEL1EastPerimZnTE31) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL1EastPerimZnTE31 = AH_MFREL1EastPerimZnTE31 * 1006.0 * (Tsupply - AH_ToutEL1EastPerimZnTE31), ! Supply duct conduction loss
         Set Qduct_sToEL1EastPerimAtZnTE44 = 0 - Qduct_sToEL1EastPerimZnTE31, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL1EastPerimZnTE31 / ((@Max AH_MFREL1EastPerimZnTE31 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL1EastPerimZnTE31 + ((RA_TEL1EastPerimZnTE31 - AHZone_TEL1EastPerimZnTE31) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL1T_E31 = AH_MFREL1EastPerimZnTE31 * 1006.0 * (Treturn - RA_TEL1EastPerimZnTE31), ! Return duct conduction to plenum
         Set Qduct_rToEL1EastPerimAtZnTE44 = 0 - Qduct_rToPlenumDXFGEL1T_E31, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL1T_E31 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL1T_E31 = f_ret * AH_MFREL1EastPerimZnTE31 * 1006.0 * (AHZone_TEL1EastPerimZnTE31 - RA_TEL1EastPerimZnTE31), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL1EastPerimZnTE31 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL1EastPerimAtZnTE44 = f_sup * AH_MFREL1EastPerimZnTE31 * h_fg * (AH_WoutEL1EastPerimZnTE31 - AHZone_WEL1EastPerimZnTE31), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL1EastPerimAtZnTE44 = Qleak - Qleak_lToEL1EastPerimAtZnTE44; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL1 T_E31 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL1 T_E31 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL1 T_E31 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL1 T_E31 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL1 T_E31 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_E31 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_E31 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_E31 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_E31 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_E31 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL1 T_E31 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
      DXFG EL1 T_E31 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL1 SSW Perim Zn (G.SSW7)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL1 West Perim Zn (G.W8)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL1 G_SSW7" (specified by input)
    ! → air_handler_zone = "EL1 SSW Perim Pl Zn (G.SSW20)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL1 G_SSW7,                !- Name
        ,                        !- Controller List Name
        DXFG EL1 G_SSW7 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL1 G_SSW7 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL1 G_SSW7 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL1 G_SSW7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL1 G_SSW7 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL1 G_SSW7 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL1 G_SSW7 Return Plenum,  !- Name
        DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
        DXFG EL1 G_SSW7 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL1 G_SSW7 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL1 SSW Perim Zn (G.SSW7) Return Outlet,  !- Inlet 1 Node Name
        EL1 West Perim Zn (G.W8) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL1 G_SSW7 Return Path,    !- Name
        DXFG EL1 G_SSW7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL1 G_SSW7 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL1 SSW Perim Zn (G.SSW7),   !- Name
         None,                            !- Fuel Type
         EL1 SSW Perim Zn (G.SSW7),                !- Zone Name
         EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL1SSWPerimZnGSSW7,      !- Name
         SupplySensibleLeakageToEL1 SSW Perim Zn (G.SSW7),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 SSW Perim Zn (G.SSW7),   !- Name
         None,                          !- Fuel Type
         EL1 SSW Perim Zn (G.SSW7),                        !- Zone Name
         EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL1SSWPerimZnGSSW7,      !- Name
         SupplyLatentLeakageToEL1 SSW Perim Zn (G.SSW7),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 SSW Perim Zn (G.SSW7),   !- Name
         None,                           !- Fuel Type
         EL1 SSW Perim Zn (G.SSW7),                         !- Zone Name
         EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1SSWPerimZnGSSW7,   !- Name
         SupplyDuctConductionToEL1 SSW Perim Zn (G.SSW7),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 SSW Perim Pl Zn (G.SSW20),   !- Name
         None,                           !- Fuel Type
         EL1 SSW Perim Pl Zn (G.SSW20),                !- Zone Name
         EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1SSWPerimPlZnGSSW20,     !- Name
         SupplyDuctConductionToEL1 SSW Perim Pl Zn (G.SSW20),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL1 G_SSW7,   !- Name
         None,                           !- Fuel Type
         DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
         EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL1G_SSW7,   !- Name
         ReturnDuctConductionToPlenumDXFG EL1 G_SSW7,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL1 SSW Perim Pl Zn (G.SSW20),   !- Name
         None,                           !- Fuel Type
         EL1 SSW Perim Pl Zn (G.SSW20),                !- Zone Name
         EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL1SSWPerimPlZnGSSW20,   !- Name
         ReturnDuctConductionToEL1 SSW Perim Pl Zn (G.SSW20),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL1 SSW Perim Pl Zn (G.SSW20),   !- Name
         None,                            !- Fuel Type
         EL1 SSW Perim Pl Zn (G.SSW20),         !- Zone Name
         EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL1SSWPerimPlZnGSSW20,   !- Name
         SupplySensibleLeakageToEL1 SSW Perim Pl Zn (G.SSW20),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 SSW Perim Pl Zn (G.SSW20),   !- Name
         None,                          !- Fuel Type
         EL1 SSW Perim Pl Zn (G.SSW20),               !- Zone Name
         EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL1SSWPerimPlZnGSSW20,   !- Name
         SupplyLatentLeakageToEL1 SSW Perim Pl Zn (G.SSW20),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL1 G_SSW7,   !- Name
         None,                         !- Fuel Type
         DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
         EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL1G_SSW7,
         ReturnSensibleLeakageEquipDXFG EL1 G_SSW7,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL1 G_SSW7,   !- Name
         None,                       !- Fuel Type
         DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
         EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL1G_SSW7,   !- Name
         ReturnLatentLeakageEquipDXFG EL1 G_SSW7,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL1 SSW Perim Pl Zn (G.SSW20)ToEL1 SSW Perim Zn (G.SSW7)Mixing,   !- Name
         EL1 SSW Perim Zn (G.SSW7),           !- Zone Name
         EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 SSW Perim Pl Zn (G.SSW20);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1SSWPerimPlZnGSSW20ToEL1SSWPerimZnGSSW7,   !- Name
         EL1 SSW Perim Pl Zn (G.SSW20)ToEL1 SSW Perim Zn (G.SSW7)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL1 SSW Perim Zn (G.SSW7)ToEL1 SSW Perim Pl Zn (G.SSW20)Mixing,   !- Name
         EL1 SSW Perim Pl Zn (G.SSW20),            !- Zone Name
         EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 SSW Perim Zn (G.SSW7);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1SSWPerimZnGSSW7ToEL1SSWPerimPlZnGSSW20,   !- Name
         EL1 SSW Perim Zn (G.SSW7)ToEL1 SSW Perim Pl Zn (G.SSW20)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL1SSWPerimZnGSSW7,             !- Name
         DXFG EL1 G_SSW7 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL1SSWPerimZnGSSW7,             !- Name
         DXFG EL1 G_SSW7 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL1SSWPerimZnGSSW7,            !- Name
         DXFG EL1 G_SSW7 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL1SSWPerimZnGSSW7,            !- Name
         DXFG EL1 G_SSW7 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL1SSWPerimZnGSSW7,           !- Name
         EL1 SSW Perim Pl Zn (G.SSW20),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL1SSWPerimZnGSSW7,           !- Name
         EL1 SSW Perim Pl Zn (G.SSW20),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL1SSWPerimZnGSSW7,               !- Name
         EL1 SSW Perim Zn (G.SSW7) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL1SSWPerimZnGSSW7,               !- Name
         EL1 SSW Perim Zn (G.SSW7) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL1SSWPerimZnGSSW7,            !- Name
         DXFG EL1 G_SSW7 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL1SSWPerimZnGSSW7,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL1SSWPerimZnGSSW7;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL1SSWPerimZnGSSW7,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL1SSWPerimZnGSSW7, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL1SSWPerimZnGSSW7, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL1SSWPerimZnGSSW7, ! Return leakage flow rate
         Set VEL1SSWPerimPlZnGSSW20ToEL1SSWPerimZnGSSW7 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL1SSWPerimZnGSSW7ToEL1SSWPerimPlZnGSSW20 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL1SSWPerimZnGSSW7 AH_WoutEL1SSWPerimZnGSSW7, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL1SSWPerimZnGSSW7 AHZone_WEL1SSWPerimZnGSSW7, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL1SSWPerimZnGSSW7 RA_WEL1SSWPerimZnGSSW7, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL1SSWPerimZnGSSW7 AH_ToutEL1SSWPerimZnGSSW7, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL1SSWPerimZnGSSW7 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL1SSWPerimZnGSSW7 = f_sup * AH_MFREL1SSWPerimZnGSSW7 * h_fg * (RA_WEL1SSWPerimZnGSSW7 - AH_WoutEL1SSWPerimZnGSSW7), ! Supply leakage latent heat flow
         Set Qleak_s_sEL1SSWPerimZnGSSW7 = Qleak_s - Qleak_s_lEL1SSWPerimZnGSSW7, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL1SSWPerimZnGSSW7 / ((@Max AH_MFREL1SSWPerimZnGSSW7 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL1SSWPerimZnGSSW7 + ((AH_ToutEL1SSWPerimZnGSSW7 - AHZone_TEL1SSWPerimZnGSSW7) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL1SSWPerimZnGSSW7 = AH_MFREL1SSWPerimZnGSSW7 * 1006.0 * (Tsupply - AH_ToutEL1SSWPerimZnGSSW7), ! Supply duct conduction loss
         Set Qduct_sToEL1SSWPerimPlZnGSSW20 = 0 - Qduct_sToEL1SSWPerimZnGSSW7, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL1SSWPerimZnGSSW7 / ((@Max AH_MFREL1SSWPerimZnGSSW7 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL1SSWPerimZnGSSW7 + ((RA_TEL1SSWPerimZnGSSW7 - AHZone_TEL1SSWPerimZnGSSW7) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL1G_SSW7 = AH_MFREL1SSWPerimZnGSSW7 * 1006.0 * (Treturn - RA_TEL1SSWPerimZnGSSW7), ! Return duct conduction to plenum
         Set Qduct_rToEL1SSWPerimPlZnGSSW20 = 0 - Qduct_rToPlenumDXFGEL1G_SSW7, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL1G_SSW7 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL1G_SSW7 = f_ret * AH_MFREL1SSWPerimZnGSSW7 * 1006.0 * (AHZone_TEL1SSWPerimZnGSSW7 - RA_TEL1SSWPerimZnGSSW7), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL1SSWPerimZnGSSW7 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL1SSWPerimPlZnGSSW20 = f_sup * AH_MFREL1SSWPerimZnGSSW7 * h_fg * (AH_WoutEL1SSWPerimZnGSSW7 - AHZone_WEL1SSWPerimZnGSSW7), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL1SSWPerimPlZnGSSW20 = Qleak - Qleak_lToEL1SSWPerimPlZnGSSW20; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL1 G_SSW7 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL1 G_SSW7 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL1 G_SSW7 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL1 G_SSW7 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_SSW7 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_SSW7 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_SSW7 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_SSW7 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_SSW7 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL1 G_SSW7 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
      DXFG EL1 G_SSW7 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL1 SSW Perim Zn (T.SSW33)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL1 West Perim Zn (T.W34)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL1 T_SSW33" (specified by input)
    ! → air_handler_zone = "EL1 SSW Perim At Zn (T.SSW46)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL1 T_SSW33,                !- Name
        ,                        !- Controller List Name
        DXFG EL1 T_SSW33 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL1 T_SSW33 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL1 T_SSW33 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL1 T_SSW33 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL1 T_SSW33 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL1 T_SSW33 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL1 T_SSW33 Return Plenum,  !- Name
        DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
        DXFG EL1 T_SSW33 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL1 T_SSW33 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL1 SSW Perim Zn (T.SSW33) Return Outlet,  !- Inlet 1 Node Name
        EL1 West Perim Zn (T.W34) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL1 T_SSW33 Return Path,    !- Name
        DXFG EL1 T_SSW33 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL1 T_SSW33 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL1 SSW Perim Zn (T.SSW33),   !- Name
         None,                            !- Fuel Type
         EL1 SSW Perim Zn (T.SSW33),                !- Zone Name
         EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL1SSWPerimZnTSSW33,      !- Name
         SupplySensibleLeakageToEL1 SSW Perim Zn (T.SSW33),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 SSW Perim Zn (T.SSW33),   !- Name
         None,                          !- Fuel Type
         EL1 SSW Perim Zn (T.SSW33),                        !- Zone Name
         EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL1SSWPerimZnTSSW33,      !- Name
         SupplyLatentLeakageToEL1 SSW Perim Zn (T.SSW33),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 SSW Perim Zn (T.SSW33),   !- Name
         None,                           !- Fuel Type
         EL1 SSW Perim Zn (T.SSW33),                         !- Zone Name
         EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1SSWPerimZnTSSW33,   !- Name
         SupplyDuctConductionToEL1 SSW Perim Zn (T.SSW33),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 SSW Perim At Zn (T.SSW46),   !- Name
         None,                           !- Fuel Type
         EL1 SSW Perim At Zn (T.SSW46),                !- Zone Name
         EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1SSWPerimAtZnTSSW46,     !- Name
         SupplyDuctConductionToEL1 SSW Perim At Zn (T.SSW46),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL1 T_SSW33,   !- Name
         None,                           !- Fuel Type
         DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
         EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL1T_SSW33,   !- Name
         ReturnDuctConductionToPlenumDXFG EL1 T_SSW33,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL1 SSW Perim At Zn (T.SSW46),   !- Name
         None,                           !- Fuel Type
         EL1 SSW Perim At Zn (T.SSW46),                !- Zone Name
         EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL1SSWPerimAtZnTSSW46,   !- Name
         ReturnDuctConductionToEL1 SSW Perim At Zn (T.SSW46),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL1 SSW Perim At Zn (T.SSW46),   !- Name
         None,                            !- Fuel Type
         EL1 SSW Perim At Zn (T.SSW46),         !- Zone Name
         EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL1SSWPerimAtZnTSSW46,   !- Name
         SupplySensibleLeakageToEL1 SSW Perim At Zn (T.SSW46),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 SSW Perim At Zn (T.SSW46),   !- Name
         None,                          !- Fuel Type
         EL1 SSW Perim At Zn (T.SSW46),               !- Zone Name
         EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL1SSWPerimAtZnTSSW46,   !- Name
         SupplyLatentLeakageToEL1 SSW Perim At Zn (T.SSW46),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL1 T_SSW33,   !- Name
         None,                         !- Fuel Type
         DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
         EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL1T_SSW33,
         ReturnSensibleLeakageEquipDXFG EL1 T_SSW33,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL1 T_SSW33,   !- Name
         None,                       !- Fuel Type
         DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
         EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL1T_SSW33,   !- Name
         ReturnLatentLeakageEquipDXFG EL1 T_SSW33,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL1 SSW Perim At Zn (T.SSW46)ToEL1 SSW Perim Zn (T.SSW33)Mixing,   !- Name
         EL1 SSW Perim Zn (T.SSW33),           !- Zone Name
         EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 SSW Perim At Zn (T.SSW46);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1SSWPerimAtZnTSSW46ToEL1SSWPerimZnTSSW33,   !- Name
         EL1 SSW Perim At Zn (T.SSW46)ToEL1 SSW Perim Zn (T.SSW33)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL1 SSW Perim Zn (T.SSW33)ToEL1 SSW Perim At Zn (T.SSW46)Mixing,   !- Name
         EL1 SSW Perim At Zn (T.SSW46),            !- Zone Name
         EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 SSW Perim Zn (T.SSW33);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1SSWPerimZnTSSW33ToEL1SSWPerimAtZnTSSW46,   !- Name
         EL1 SSW Perim Zn (T.SSW33)ToEL1 SSW Perim At Zn (T.SSW46)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL1SSWPerimZnTSSW33,             !- Name
         DXFG EL1 T_SSW33 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL1SSWPerimZnTSSW33,             !- Name
         DXFG EL1 T_SSW33 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL1SSWPerimZnTSSW33,            !- Name
         DXFG EL1 T_SSW33 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL1SSWPerimZnTSSW33,            !- Name
         DXFG EL1 T_SSW33 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL1SSWPerimZnTSSW33,           !- Name
         EL1 SSW Perim At Zn (T.SSW46),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL1SSWPerimZnTSSW33,           !- Name
         EL1 SSW Perim At Zn (T.SSW46),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL1SSWPerimZnTSSW33,               !- Name
         EL1 SSW Perim Zn (T.SSW33) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL1SSWPerimZnTSSW33,               !- Name
         EL1 SSW Perim Zn (T.SSW33) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL1SSWPerimZnTSSW33,            !- Name
         DXFG EL1 T_SSW33 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL1SSWPerimZnTSSW33,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL1SSWPerimZnTSSW33;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL1SSWPerimZnTSSW33,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL1SSWPerimZnTSSW33, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL1SSWPerimZnTSSW33, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL1SSWPerimZnTSSW33, ! Return leakage flow rate
         Set VEL1SSWPerimAtZnTSSW46ToEL1SSWPerimZnTSSW33 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL1SSWPerimZnTSSW33ToEL1SSWPerimAtZnTSSW46 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL1SSWPerimZnTSSW33 AH_WoutEL1SSWPerimZnTSSW33, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL1SSWPerimZnTSSW33 AHZone_WEL1SSWPerimZnTSSW33, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL1SSWPerimZnTSSW33 RA_WEL1SSWPerimZnTSSW33, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL1SSWPerimZnTSSW33 AH_ToutEL1SSWPerimZnTSSW33, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL1SSWPerimZnTSSW33 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL1SSWPerimZnTSSW33 = f_sup * AH_MFREL1SSWPerimZnTSSW33 * h_fg * (RA_WEL1SSWPerimZnTSSW33 - AH_WoutEL1SSWPerimZnTSSW33), ! Supply leakage latent heat flow
         Set Qleak_s_sEL1SSWPerimZnTSSW33 = Qleak_s - Qleak_s_lEL1SSWPerimZnTSSW33, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL1SSWPerimZnTSSW33 / ((@Max AH_MFREL1SSWPerimZnTSSW33 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL1SSWPerimZnTSSW33 + ((AH_ToutEL1SSWPerimZnTSSW33 - AHZone_TEL1SSWPerimZnTSSW33) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL1SSWPerimZnTSSW33 = AH_MFREL1SSWPerimZnTSSW33 * 1006.0 * (Tsupply - AH_ToutEL1SSWPerimZnTSSW33), ! Supply duct conduction loss
         Set Qduct_sToEL1SSWPerimAtZnTSSW46 = 0 - Qduct_sToEL1SSWPerimZnTSSW33, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL1SSWPerimZnTSSW33 / ((@Max AH_MFREL1SSWPerimZnTSSW33 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL1SSWPerimZnTSSW33 + ((RA_TEL1SSWPerimZnTSSW33 - AHZone_TEL1SSWPerimZnTSSW33) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL1T_SSW33 = AH_MFREL1SSWPerimZnTSSW33 * 1006.0 * (Treturn - RA_TEL1SSWPerimZnTSSW33), ! Return duct conduction to plenum
         Set Qduct_rToEL1SSWPerimAtZnTSSW46 = 0 - Qduct_rToPlenumDXFGEL1T_SSW33, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL1T_SSW33 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL1T_SSW33 = f_ret * AH_MFREL1SSWPerimZnTSSW33 * 1006.0 * (AHZone_TEL1SSWPerimZnTSSW33 - RA_TEL1SSWPerimZnTSSW33), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL1SSWPerimZnTSSW33 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL1SSWPerimAtZnTSSW46 = f_sup * AH_MFREL1SSWPerimZnTSSW33 * h_fg * (AH_WoutEL1SSWPerimZnTSSW33 - AHZone_WEL1SSWPerimZnTSSW33), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL1SSWPerimAtZnTSSW46 = Qleak - Qleak_lToEL1SSWPerimAtZnTSSW46; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL1 T_SSW33 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL1 T_SSW33 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL1 T_SSW33 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL1 T_SSW33 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_SSW33 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_SSW33 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_SSW33 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_SSW33 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_SSW33 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL1 T_SSW33 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
      DXFG EL1 T_SSW33 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL1 West Perim Zn (G.W9)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL1 West Perim Zn (G.W10)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL1 G_W9" (specified by input)
    ! → air_handler_zone = "EL1 West Perim Pl Zn (G.W22)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL1 G_W9,                !- Name
        ,                        !- Controller List Name
        DXFG EL1 G_W9 Availability Managers,  !- Availability Manager List Name
        0.001,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL1 G_W9 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL1 G_W9 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL1 G_W9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL1 G_W9 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL1 G_W9 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL1 G_W9 Return Plenum,  !- Name
        DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
        DXFG EL1 G_W9 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL1 G_W9 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL1 West Perim Zn (G.W9) Return Outlet,  !- Inlet 1 Node Name
        EL1 West Perim Zn (G.W10) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL1 G_W9 Return Path,    !- Name
        DXFG EL1 G_W9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL1 G_W9 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL1 West Perim Zn (G.W9),   !- Name
         None,                            !- Fuel Type
         EL1 West Perim Zn (G.W9),                !- Zone Name
         EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL1WestPerimZnGW9,      !- Name
         SupplySensibleLeakageToEL1 West Perim Zn (G.W9),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 West Perim Zn (G.W9),   !- Name
         None,                          !- Fuel Type
         EL1 West Perim Zn (G.W9),                        !- Zone Name
         EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL1WestPerimZnGW9,      !- Name
         SupplyLatentLeakageToEL1 West Perim Zn (G.W9),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 West Perim Zn (G.W9),   !- Name
         None,                           !- Fuel Type
         EL1 West Perim Zn (G.W9),                         !- Zone Name
         EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1WestPerimZnGW9,   !- Name
         SupplyDuctConductionToEL1 West Perim Zn (G.W9),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 West Perim Pl Zn (G.W22),   !- Name
         None,                           !- Fuel Type
         EL1 West Perim Pl Zn (G.W22),                !- Zone Name
         EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1WestPerimPlZnGW22,     !- Name
         SupplyDuctConductionToEL1 West Perim Pl Zn (G.W22),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL1 G_W9,   !- Name
         None,                           !- Fuel Type
         DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
         EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL1G_W9,   !- Name
         ReturnDuctConductionToPlenumDXFG EL1 G_W9,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL1 West Perim Pl Zn (G.W22),   !- Name
         None,                           !- Fuel Type
         EL1 West Perim Pl Zn (G.W22),                !- Zone Name
         EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL1WestPerimPlZnGW22,   !- Name
         ReturnDuctConductionToEL1 West Perim Pl Zn (G.W22),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL1 West Perim Pl Zn (G.W22),   !- Name
         None,                            !- Fuel Type
         EL1 West Perim Pl Zn (G.W22),         !- Zone Name
         EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL1WestPerimPlZnGW22,   !- Name
         SupplySensibleLeakageToEL1 West Perim Pl Zn (G.W22),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 West Perim Pl Zn (G.W22),   !- Name
         None,                          !- Fuel Type
         EL1 West Perim Pl Zn (G.W22),               !- Zone Name
         EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL1WestPerimPlZnGW22,   !- Name
         SupplyLatentLeakageToEL1 West Perim Pl Zn (G.W22),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL1 G_W9,   !- Name
         None,                         !- Fuel Type
         DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
         EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL1G_W9,
         ReturnSensibleLeakageEquipDXFG EL1 G_W9,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL1 G_W9,   !- Name
         None,                       !- Fuel Type
         DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
         EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL1G_W9,   !- Name
         ReturnLatentLeakageEquipDXFG EL1 G_W9,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL1 West Perim Pl Zn (G.W22)ToEL1 West Perim Zn (G.W9)Mixing,   !- Name
         EL1 West Perim Zn (G.W9),           !- Zone Name
         EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 West Perim Pl Zn (G.W22);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1WestPerimPlZnGW22ToEL1WestPerimZnGW9,   !- Name
         EL1 West Perim Pl Zn (G.W22)ToEL1 West Perim Zn (G.W9)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL1 West Perim Zn (G.W9)ToEL1 West Perim Pl Zn (G.W22)Mixing,   !- Name
         EL1 West Perim Pl Zn (G.W22),            !- Zone Name
         EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 West Perim Zn (G.W9);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1WestPerimZnGW9ToEL1WestPerimPlZnGW22,   !- Name
         EL1 West Perim Zn (G.W9)ToEL1 West Perim Pl Zn (G.W22)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL1WestPerimZnGW9,             !- Name
         DXFG EL1 G_W9 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL1WestPerimZnGW9,             !- Name
         DXFG EL1 G_W9 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL1WestPerimZnGW9,            !- Name
         DXFG EL1 G_W9 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL1WestPerimZnGW9,            !- Name
         DXFG EL1 G_W9 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL1WestPerimZnGW9,           !- Name
         EL1 West Perim Pl Zn (G.W22),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL1WestPerimZnGW9,           !- Name
         EL1 West Perim Pl Zn (G.W22),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL1WestPerimZnGW9,               !- Name
         EL1 West Perim Zn (G.W9) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL1WestPerimZnGW9,               !- Name
         EL1 West Perim Zn (G.W9) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL1WestPerimZnGW9,            !- Name
         DXFG EL1 G_W9 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL1WestPerimZnGW9,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL1WestPerimZnGW9;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL1WestPerimZnGW9,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL1WestPerimZnGW9, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL1WestPerimZnGW9, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL1WestPerimZnGW9, ! Return leakage flow rate
         Set VEL1WestPerimPlZnGW22ToEL1WestPerimZnGW9 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL1WestPerimZnGW9ToEL1WestPerimPlZnGW22 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL1WestPerimZnGW9 AH_WoutEL1WestPerimZnGW9, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL1WestPerimZnGW9 AHZone_WEL1WestPerimZnGW9, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL1WestPerimZnGW9 RA_WEL1WestPerimZnGW9, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL1WestPerimZnGW9 AH_ToutEL1WestPerimZnGW9, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL1WestPerimZnGW9 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL1WestPerimZnGW9 = f_sup * AH_MFREL1WestPerimZnGW9 * h_fg * (RA_WEL1WestPerimZnGW9 - AH_WoutEL1WestPerimZnGW9), ! Supply leakage latent heat flow
         Set Qleak_s_sEL1WestPerimZnGW9 = Qleak_s - Qleak_s_lEL1WestPerimZnGW9, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL1WestPerimZnGW9 / ((@Max AH_MFREL1WestPerimZnGW9 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL1WestPerimZnGW9 + ((AH_ToutEL1WestPerimZnGW9 - AHZone_TEL1WestPerimZnGW9) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL1WestPerimZnGW9 = AH_MFREL1WestPerimZnGW9 * 1006.0 * (Tsupply - AH_ToutEL1WestPerimZnGW9), ! Supply duct conduction loss
         Set Qduct_sToEL1WestPerimPlZnGW22 = 0 - Qduct_sToEL1WestPerimZnGW9, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL1WestPerimZnGW9 / ((@Max AH_MFREL1WestPerimZnGW9 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL1WestPerimZnGW9 + ((RA_TEL1WestPerimZnGW9 - AHZone_TEL1WestPerimZnGW9) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL1G_W9 = AH_MFREL1WestPerimZnGW9 * 1006.0 * (Treturn - RA_TEL1WestPerimZnGW9), ! Return duct conduction to plenum
         Set Qduct_rToEL1WestPerimPlZnGW22 = 0 - Qduct_rToPlenumDXFGEL1G_W9, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL1G_W9 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL1G_W9 = f_ret * AH_MFREL1WestPerimZnGW9 * 1006.0 * (AHZone_TEL1WestPerimZnGW9 - RA_TEL1WestPerimZnGW9), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL1WestPerimZnGW9 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL1WestPerimPlZnGW22 = f_sup * AH_MFREL1WestPerimZnGW9 * h_fg * (AH_WoutEL1WestPerimZnGW9 - AHZone_WEL1WestPerimZnGW9), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL1WestPerimPlZnGW22 = Qleak - Qleak_lToEL1WestPerimPlZnGW22; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL1 G_W9 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL1 G_W9 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL1 G_W9 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL1 G_W9 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL1 G_W9 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_W9 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_W9 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_W9 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_W9 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_W9 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL1 G_W9 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W9 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL1 West Perim Zn (T.W35)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL1 West Perim Zn (T.W36)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL1 T_W35" (specified by input)
    ! → air_handler_zone = "EL1 West Perim At Zn (T.W48)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL1 T_W35,                !- Name
        ,                        !- Controller List Name
        DXFG EL1 T_W35 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL1 T_W35 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL1 T_W35 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL1 T_W35 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL1 T_W35 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL1 T_W35 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL1 T_W35 Return Plenum,  !- Name
        DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
        DXFG EL1 T_W35 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL1 T_W35 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL1 West Perim Zn (T.W35) Return Outlet,  !- Inlet 1 Node Name
        EL1 West Perim Zn (T.W36) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL1 T_W35 Return Path,    !- Name
        DXFG EL1 T_W35 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL1 T_W35 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL1 West Perim Zn (T.W35),   !- Name
         None,                            !- Fuel Type
         EL1 West Perim Zn (T.W35),                !- Zone Name
         EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL1WestPerimZnTW35,      !- Name
         SupplySensibleLeakageToEL1 West Perim Zn (T.W35),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 West Perim Zn (T.W35),   !- Name
         None,                          !- Fuel Type
         EL1 West Perim Zn (T.W35),                        !- Zone Name
         EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL1WestPerimZnTW35,      !- Name
         SupplyLatentLeakageToEL1 West Perim Zn (T.W35),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 West Perim Zn (T.W35),   !- Name
         None,                           !- Fuel Type
         EL1 West Perim Zn (T.W35),                         !- Zone Name
         EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1WestPerimZnTW35,   !- Name
         SupplyDuctConductionToEL1 West Perim Zn (T.W35),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 West Perim At Zn (T.W48),   !- Name
         None,                           !- Fuel Type
         EL1 West Perim At Zn (T.W48),                !- Zone Name
         EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1WestPerimAtZnTW48,     !- Name
         SupplyDuctConductionToEL1 West Perim At Zn (T.W48),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL1 T_W35,   !- Name
         None,                           !- Fuel Type
         DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
         EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL1T_W35,   !- Name
         ReturnDuctConductionToPlenumDXFG EL1 T_W35,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL1 West Perim At Zn (T.W48),   !- Name
         None,                           !- Fuel Type
         EL1 West Perim At Zn (T.W48),                !- Zone Name
         EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL1WestPerimAtZnTW48,   !- Name
         ReturnDuctConductionToEL1 West Perim At Zn (T.W48),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL1 West Perim At Zn (T.W48),   !- Name
         None,                            !- Fuel Type
         EL1 West Perim At Zn (T.W48),         !- Zone Name
         EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL1WestPerimAtZnTW48,   !- Name
         SupplySensibleLeakageToEL1 West Perim At Zn (T.W48),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 West Perim At Zn (T.W48),   !- Name
         None,                          !- Fuel Type
         EL1 West Perim At Zn (T.W48),               !- Zone Name
         EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL1WestPerimAtZnTW48,   !- Name
         SupplyLatentLeakageToEL1 West Perim At Zn (T.W48),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL1 T_W35,   !- Name
         None,                         !- Fuel Type
         DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
         EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL1T_W35,
         ReturnSensibleLeakageEquipDXFG EL1 T_W35,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL1 T_W35,   !- Name
         None,                       !- Fuel Type
         DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
         EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL1T_W35,   !- Name
         ReturnLatentLeakageEquipDXFG EL1 T_W35,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL1 West Perim At Zn (T.W48)ToEL1 West Perim Zn (T.W35)Mixing,   !- Name
         EL1 West Perim Zn (T.W35),           !- Zone Name
         EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 West Perim At Zn (T.W48);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1WestPerimAtZnTW48ToEL1WestPerimZnTW35,   !- Name
         EL1 West Perim At Zn (T.W48)ToEL1 West Perim Zn (T.W35)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL1 West Perim Zn (T.W35)ToEL1 West Perim At Zn (T.W48)Mixing,   !- Name
         EL1 West Perim At Zn (T.W48),            !- Zone Name
         EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 West Perim Zn (T.W35);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1WestPerimZnTW35ToEL1WestPerimAtZnTW48,   !- Name
         EL1 West Perim Zn (T.W35)ToEL1 West Perim At Zn (T.W48)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL1WestPerimZnTW35,             !- Name
         DXFG EL1 T_W35 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL1WestPerimZnTW35,             !- Name
         DXFG EL1 T_W35 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL1WestPerimZnTW35,            !- Name
         DXFG EL1 T_W35 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL1WestPerimZnTW35,            !- Name
         DXFG EL1 T_W35 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL1WestPerimZnTW35,           !- Name
         EL1 West Perim At Zn (T.W48),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL1WestPerimZnTW35,           !- Name
         EL1 West Perim At Zn (T.W48),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL1WestPerimZnTW35,               !- Name
         EL1 West Perim Zn (T.W35) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL1WestPerimZnTW35,               !- Name
         EL1 West Perim Zn (T.W35) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL1WestPerimZnTW35,            !- Name
         DXFG EL1 T_W35 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL1WestPerimZnTW35,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL1WestPerimZnTW35;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL1WestPerimZnTW35,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL1WestPerimZnTW35, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL1WestPerimZnTW35, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL1WestPerimZnTW35, ! Return leakage flow rate
         Set VEL1WestPerimAtZnTW48ToEL1WestPerimZnTW35 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL1WestPerimZnTW35ToEL1WestPerimAtZnTW48 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL1WestPerimZnTW35 AH_WoutEL1WestPerimZnTW35, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL1WestPerimZnTW35 AHZone_WEL1WestPerimZnTW35, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL1WestPerimZnTW35 RA_WEL1WestPerimZnTW35, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL1WestPerimZnTW35 AH_ToutEL1WestPerimZnTW35, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL1WestPerimZnTW35 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL1WestPerimZnTW35 = f_sup * AH_MFREL1WestPerimZnTW35 * h_fg * (RA_WEL1WestPerimZnTW35 - AH_WoutEL1WestPerimZnTW35), ! Supply leakage latent heat flow
         Set Qleak_s_sEL1WestPerimZnTW35 = Qleak_s - Qleak_s_lEL1WestPerimZnTW35, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL1WestPerimZnTW35 / ((@Max AH_MFREL1WestPerimZnTW35 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL1WestPerimZnTW35 + ((AH_ToutEL1WestPerimZnTW35 - AHZone_TEL1WestPerimZnTW35) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL1WestPerimZnTW35 = AH_MFREL1WestPerimZnTW35 * 1006.0 * (Tsupply - AH_ToutEL1WestPerimZnTW35), ! Supply duct conduction loss
         Set Qduct_sToEL1WestPerimAtZnTW48 = 0 - Qduct_sToEL1WestPerimZnTW35, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL1WestPerimZnTW35 / ((@Max AH_MFREL1WestPerimZnTW35 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL1WestPerimZnTW35 + ((RA_TEL1WestPerimZnTW35 - AHZone_TEL1WestPerimZnTW35) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL1T_W35 = AH_MFREL1WestPerimZnTW35 * 1006.0 * (Treturn - RA_TEL1WestPerimZnTW35), ! Return duct conduction to plenum
         Set Qduct_rToEL1WestPerimAtZnTW48 = 0 - Qduct_rToPlenumDXFGEL1T_W35, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL1T_W35 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL1T_W35 = f_ret * AH_MFREL1WestPerimZnTW35 * 1006.0 * (AHZone_TEL1WestPerimZnTW35 - RA_TEL1WestPerimZnTW35), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL1WestPerimZnTW35 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL1WestPerimAtZnTW48 = f_sup * AH_MFREL1WestPerimZnTW35 * h_fg * (AH_WoutEL1WestPerimZnTW35 - AHZone_WEL1WestPerimZnTW35), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL1WestPerimAtZnTW48 = Qleak - Qleak_lToEL1WestPerimAtZnTW48; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL1 T_W35 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL1 T_W35 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL1 T_W35 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL1 T_W35 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL1 T_W35 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_W35 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_W35 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_W35 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_W35 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_W35 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL1 T_W35 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W35 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL1 West Perim Zn (G.W11)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL1 NNW Perim Zn (G.NNW12)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL1 G_W11" (specified by input)
    ! → air_handler_zone = "EL1 West Perim Pl Zn (G.W24)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL1 G_W11,                !- Name
        ,                        !- Controller List Name
        DXFG EL1 G_W11 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL1 G_W11 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL1 G_W11 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL1 G_W11 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL1 G_W11 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL1 G_W11 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL1 G_W11 Return Plenum,  !- Name
        DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
        DXFG EL1 G_W11 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL1 G_W11 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL1 West Perim Zn (G.W11) Return Outlet,  !- Inlet 1 Node Name
        EL1 NNW Perim Zn (G.NNW12) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL1 G_W11 Return Path,    !- Name
        DXFG EL1 G_W11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL1 G_W11 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL1 West Perim Zn (G.W11),   !- Name
         None,                            !- Fuel Type
         EL1 West Perim Zn (G.W11),                !- Zone Name
         EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL1WestPerimZnGW11,      !- Name
         SupplySensibleLeakageToEL1 West Perim Zn (G.W11),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 West Perim Zn (G.W11),   !- Name
         None,                          !- Fuel Type
         EL1 West Perim Zn (G.W11),                        !- Zone Name
         EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL1WestPerimZnGW11,      !- Name
         SupplyLatentLeakageToEL1 West Perim Zn (G.W11),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 West Perim Zn (G.W11),   !- Name
         None,                           !- Fuel Type
         EL1 West Perim Zn (G.W11),                         !- Zone Name
         EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1WestPerimZnGW11,   !- Name
         SupplyDuctConductionToEL1 West Perim Zn (G.W11),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 West Perim Pl Zn (G.W24),   !- Name
         None,                           !- Fuel Type
         EL1 West Perim Pl Zn (G.W24),                !- Zone Name
         EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1WestPerimPlZnGW24,     !- Name
         SupplyDuctConductionToEL1 West Perim Pl Zn (G.W24),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL1 G_W11,   !- Name
         None,                           !- Fuel Type
         DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
         EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL1G_W11,   !- Name
         ReturnDuctConductionToPlenumDXFG EL1 G_W11,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL1 West Perim Pl Zn (G.W24),   !- Name
         None,                           !- Fuel Type
         EL1 West Perim Pl Zn (G.W24),                !- Zone Name
         EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL1WestPerimPlZnGW24,   !- Name
         ReturnDuctConductionToEL1 West Perim Pl Zn (G.W24),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL1 West Perim Pl Zn (G.W24),   !- Name
         None,                            !- Fuel Type
         EL1 West Perim Pl Zn (G.W24),         !- Zone Name
         EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL1WestPerimPlZnGW24,   !- Name
         SupplySensibleLeakageToEL1 West Perim Pl Zn (G.W24),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 West Perim Pl Zn (G.W24),   !- Name
         None,                          !- Fuel Type
         EL1 West Perim Pl Zn (G.W24),               !- Zone Name
         EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL1WestPerimPlZnGW24,   !- Name
         SupplyLatentLeakageToEL1 West Perim Pl Zn (G.W24),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL1 G_W11,   !- Name
         None,                         !- Fuel Type
         DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
         EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL1G_W11,
         ReturnSensibleLeakageEquipDXFG EL1 G_W11,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL1 G_W11,   !- Name
         None,                       !- Fuel Type
         DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
         EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL1G_W11,   !- Name
         ReturnLatentLeakageEquipDXFG EL1 G_W11,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL1 West Perim Pl Zn (G.W24)ToEL1 West Perim Zn (G.W11)Mixing,   !- Name
         EL1 West Perim Zn (G.W11),           !- Zone Name
         EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 West Perim Pl Zn (G.W24);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1WestPerimPlZnGW24ToEL1WestPerimZnGW11,   !- Name
         EL1 West Perim Pl Zn (G.W24)ToEL1 West Perim Zn (G.W11)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL1 West Perim Zn (G.W11)ToEL1 West Perim Pl Zn (G.W24)Mixing,   !- Name
         EL1 West Perim Pl Zn (G.W24),            !- Zone Name
         EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 West Perim Zn (G.W11);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1WestPerimZnGW11ToEL1WestPerimPlZnGW24,   !- Name
         EL1 West Perim Zn (G.W11)ToEL1 West Perim Pl Zn (G.W24)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL1WestPerimZnGW11,             !- Name
         DXFG EL1 G_W11 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL1WestPerimZnGW11,             !- Name
         DXFG EL1 G_W11 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL1WestPerimZnGW11,            !- Name
         DXFG EL1 G_W11 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL1WestPerimZnGW11,            !- Name
         DXFG EL1 G_W11 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL1WestPerimZnGW11,           !- Name
         EL1 West Perim Pl Zn (G.W24),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL1WestPerimZnGW11,           !- Name
         EL1 West Perim Pl Zn (G.W24),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL1WestPerimZnGW11,               !- Name
         EL1 West Perim Zn (G.W11) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL1WestPerimZnGW11,               !- Name
         EL1 West Perim Zn (G.W11) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL1WestPerimZnGW11,            !- Name
         DXFG EL1 G_W11 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL1WestPerimZnGW11,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL1WestPerimZnGW11;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL1WestPerimZnGW11,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL1WestPerimZnGW11, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL1WestPerimZnGW11, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL1WestPerimZnGW11, ! Return leakage flow rate
         Set VEL1WestPerimPlZnGW24ToEL1WestPerimZnGW11 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL1WestPerimZnGW11ToEL1WestPerimPlZnGW24 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL1WestPerimZnGW11 AH_WoutEL1WestPerimZnGW11, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL1WestPerimZnGW11 AHZone_WEL1WestPerimZnGW11, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL1WestPerimZnGW11 RA_WEL1WestPerimZnGW11, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL1WestPerimZnGW11 AH_ToutEL1WestPerimZnGW11, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL1WestPerimZnGW11 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL1WestPerimZnGW11 = f_sup * AH_MFREL1WestPerimZnGW11 * h_fg * (RA_WEL1WestPerimZnGW11 - AH_WoutEL1WestPerimZnGW11), ! Supply leakage latent heat flow
         Set Qleak_s_sEL1WestPerimZnGW11 = Qleak_s - Qleak_s_lEL1WestPerimZnGW11, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL1WestPerimZnGW11 / ((@Max AH_MFREL1WestPerimZnGW11 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL1WestPerimZnGW11 + ((AH_ToutEL1WestPerimZnGW11 - AHZone_TEL1WestPerimZnGW11) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL1WestPerimZnGW11 = AH_MFREL1WestPerimZnGW11 * 1006.0 * (Tsupply - AH_ToutEL1WestPerimZnGW11), ! Supply duct conduction loss
         Set Qduct_sToEL1WestPerimPlZnGW24 = 0 - Qduct_sToEL1WestPerimZnGW11, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL1WestPerimZnGW11 / ((@Max AH_MFREL1WestPerimZnGW11 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL1WestPerimZnGW11 + ((RA_TEL1WestPerimZnGW11 - AHZone_TEL1WestPerimZnGW11) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL1G_W11 = AH_MFREL1WestPerimZnGW11 * 1006.0 * (Treturn - RA_TEL1WestPerimZnGW11), ! Return duct conduction to plenum
         Set Qduct_rToEL1WestPerimPlZnGW24 = 0 - Qduct_rToPlenumDXFGEL1G_W11, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL1G_W11 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL1G_W11 = f_ret * AH_MFREL1WestPerimZnGW11 * 1006.0 * (AHZone_TEL1WestPerimZnGW11 - RA_TEL1WestPerimZnGW11), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL1WestPerimZnGW11 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL1WestPerimPlZnGW24 = f_sup * AH_MFREL1WestPerimZnGW11 * h_fg * (AH_WoutEL1WestPerimZnGW11 - AHZone_WEL1WestPerimZnGW11), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL1WestPerimPlZnGW24 = Qleak - Qleak_lToEL1WestPerimPlZnGW24; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL1 G_W11 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL1 G_W11 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL1 G_W11 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL1 G_W11 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL1 G_W11 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_W11 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_W11 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_W11 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_W11 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 G_W11 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL1 G_W11 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
      DXFG EL1 G_W11 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL1 West Perim Zn (T.W37)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL1 NNW Perim Zn (T.NNW38)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL1 T_W37" (specified by input)
    ! → air_handler_zone = "EL1 West Perim At Zn (T.W50)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL1 T_W37,                !- Name
        ,                        !- Controller List Name
        DXFG EL1 T_W37 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL1 T_W37 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL1 T_W37 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL1 T_W37 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL1 T_W37 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL1 T_W37 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL1 T_W37 Return Plenum,  !- Name
        DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
        DXFG EL1 T_W37 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL1 T_W37 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL1 West Perim Zn (T.W37) Return Outlet,  !- Inlet 1 Node Name
        EL1 NNW Perim Zn (T.NNW38) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL1 T_W37 Return Path,    !- Name
        DXFG EL1 T_W37 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL1 T_W37 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL1 West Perim Zn (T.W37),   !- Name
         None,                            !- Fuel Type
         EL1 West Perim Zn (T.W37),                !- Zone Name
         EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL1WestPerimZnTW37,      !- Name
         SupplySensibleLeakageToEL1 West Perim Zn (T.W37),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 West Perim Zn (T.W37),   !- Name
         None,                          !- Fuel Type
         EL1 West Perim Zn (T.W37),                        !- Zone Name
         EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL1WestPerimZnTW37,      !- Name
         SupplyLatentLeakageToEL1 West Perim Zn (T.W37),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 West Perim Zn (T.W37),   !- Name
         None,                           !- Fuel Type
         EL1 West Perim Zn (T.W37),                         !- Zone Name
         EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1WestPerimZnTW37,   !- Name
         SupplyDuctConductionToEL1 West Perim Zn (T.W37),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL1 West Perim At Zn (T.W50),   !- Name
         None,                           !- Fuel Type
         EL1 West Perim At Zn (T.W50),                !- Zone Name
         EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL1WestPerimAtZnTW50,     !- Name
         SupplyDuctConductionToEL1 West Perim At Zn (T.W50),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL1 T_W37,   !- Name
         None,                           !- Fuel Type
         DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
         EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL1T_W37,   !- Name
         ReturnDuctConductionToPlenumDXFG EL1 T_W37,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL1 West Perim At Zn (T.W50),   !- Name
         None,                           !- Fuel Type
         EL1 West Perim At Zn (T.W50),                !- Zone Name
         EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL1WestPerimAtZnTW50,   !- Name
         ReturnDuctConductionToEL1 West Perim At Zn (T.W50),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL1 West Perim At Zn (T.W50),   !- Name
         None,                            !- Fuel Type
         EL1 West Perim At Zn (T.W50),         !- Zone Name
         EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL1WestPerimAtZnTW50,   !- Name
         SupplySensibleLeakageToEL1 West Perim At Zn (T.W50),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL1 West Perim At Zn (T.W50),   !- Name
         None,                          !- Fuel Type
         EL1 West Perim At Zn (T.W50),               !- Zone Name
         EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL1WestPerimAtZnTW50,   !- Name
         SupplyLatentLeakageToEL1 West Perim At Zn (T.W50),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL1 T_W37,   !- Name
         None,                         !- Fuel Type
         DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
         EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL1T_W37,
         ReturnSensibleLeakageEquipDXFG EL1 T_W37,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL1 T_W37,   !- Name
         None,                       !- Fuel Type
         DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
         EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL1T_W37,   !- Name
         ReturnLatentLeakageEquipDXFG EL1 T_W37,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL1 West Perim At Zn (T.W50)ToEL1 West Perim Zn (T.W37)Mixing,   !- Name
         EL1 West Perim Zn (T.W37),           !- Zone Name
         EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 West Perim At Zn (T.W50);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1WestPerimAtZnTW50ToEL1WestPerimZnTW37,   !- Name
         EL1 West Perim At Zn (T.W50)ToEL1 West Perim Zn (T.W37)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL1 West Perim Zn (T.W37)ToEL1 West Perim At Zn (T.W50)Mixing,   !- Name
         EL1 West Perim At Zn (T.W50),            !- Zone Name
         EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL1 West Perim Zn (T.W37);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL1WestPerimZnTW37ToEL1WestPerimAtZnTW50,   !- Name
         EL1 West Perim Zn (T.W37)ToEL1 West Perim At Zn (T.W50)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL1WestPerimZnTW37,             !- Name
         DXFG EL1 T_W37 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL1WestPerimZnTW37,             !- Name
         DXFG EL1 T_W37 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL1WestPerimZnTW37,            !- Name
         DXFG EL1 T_W37 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL1WestPerimZnTW37,            !- Name
         DXFG EL1 T_W37 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL1WestPerimZnTW37,           !- Name
         EL1 West Perim At Zn (T.W50),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL1WestPerimZnTW37,           !- Name
         EL1 West Perim At Zn (T.W50),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL1WestPerimZnTW37,               !- Name
         EL1 West Perim Zn (T.W37) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL1WestPerimZnTW37,               !- Name
         EL1 West Perim Zn (T.W37) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL1WestPerimZnTW37,            !- Name
         DXFG EL1 T_W37 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL1WestPerimZnTW37,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL1WestPerimZnTW37;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL1WestPerimZnTW37,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL1WestPerimZnTW37, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL1WestPerimZnTW37, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL1WestPerimZnTW37, ! Return leakage flow rate
         Set VEL1WestPerimAtZnTW50ToEL1WestPerimZnTW37 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL1WestPerimZnTW37ToEL1WestPerimAtZnTW50 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL1WestPerimZnTW37 AH_WoutEL1WestPerimZnTW37, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL1WestPerimZnTW37 AHZone_WEL1WestPerimZnTW37, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL1WestPerimZnTW37 RA_WEL1WestPerimZnTW37, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL1WestPerimZnTW37 AH_ToutEL1WestPerimZnTW37, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL1WestPerimZnTW37 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL1WestPerimZnTW37 = f_sup * AH_MFREL1WestPerimZnTW37 * h_fg * (RA_WEL1WestPerimZnTW37 - AH_WoutEL1WestPerimZnTW37), ! Supply leakage latent heat flow
         Set Qleak_s_sEL1WestPerimZnTW37 = Qleak_s - Qleak_s_lEL1WestPerimZnTW37, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL1WestPerimZnTW37 / ((@Max AH_MFREL1WestPerimZnTW37 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL1WestPerimZnTW37 + ((AH_ToutEL1WestPerimZnTW37 - AHZone_TEL1WestPerimZnTW37) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL1WestPerimZnTW37 = AH_MFREL1WestPerimZnTW37 * 1006.0 * (Tsupply - AH_ToutEL1WestPerimZnTW37), ! Supply duct conduction loss
         Set Qduct_sToEL1WestPerimAtZnTW50 = 0 - Qduct_sToEL1WestPerimZnTW37, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL1WestPerimZnTW37 / ((@Max AH_MFREL1WestPerimZnTW37 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL1WestPerimZnTW37 + ((RA_TEL1WestPerimZnTW37 - AHZone_TEL1WestPerimZnTW37) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL1T_W37 = AH_MFREL1WestPerimZnTW37 * 1006.0 * (Treturn - RA_TEL1WestPerimZnTW37), ! Return duct conduction to plenum
         Set Qduct_rToEL1WestPerimAtZnTW50 = 0 - Qduct_rToPlenumDXFGEL1T_W37, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL1T_W37 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL1T_W37 = f_ret * AH_MFREL1WestPerimZnTW37 * 1006.0 * (AHZone_TEL1WestPerimZnTW37 - RA_TEL1WestPerimZnTW37), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL1WestPerimZnTW37 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL1WestPerimAtZnTW50 = f_sup * AH_MFREL1WestPerimZnTW37 * h_fg * (AH_WoutEL1WestPerimZnTW37 - AHZone_WEL1WestPerimZnTW37), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL1WestPerimAtZnTW50 = Qleak - Qleak_lToEL1WestPerimAtZnTW50; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL1 T_W37 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL1 T_W37 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL1 T_W37 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL1 T_W37 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL1 T_W37 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_W37 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_W37 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_W37 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_W37 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL1 T_W37 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL1 T_W37 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
      DXFG EL1 T_W37 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL2 WSW Perim Zn (G.WSW1)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL2 South Perim Zn (G.S2)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL2 G_WSW1" (specified by input)
    ! → air_handler_zone = "EL2 WSW Perim Pl Zn (G.WSW14)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL2 G_WSW1,                !- Name
        ,                        !- Controller List Name
        DXFG EL2 G_WSW1 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL2 G_WSW1 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL2 G_WSW1 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL2 G_WSW1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL2 G_WSW1 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL2 G_WSW1 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL2 G_WSW1 Return Plenum,  !- Name
        DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
        DXFG EL2 G_WSW1 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL2 G_WSW1 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL2 WSW Perim Zn (G.WSW1) Return Outlet,  !- Inlet 1 Node Name
        EL2 South Perim Zn (G.S2) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL2 G_WSW1 Return Path,    !- Name
        DXFG EL2 G_WSW1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL2 G_WSW1 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL2 WSW Perim Zn (G.WSW1),   !- Name
         None,                            !- Fuel Type
         EL2 WSW Perim Zn (G.WSW1),                !- Zone Name
         EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL2WSWPerimZnGWSW1,      !- Name
         SupplySensibleLeakageToEL2 WSW Perim Zn (G.WSW1),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 WSW Perim Zn (G.WSW1),   !- Name
         None,                          !- Fuel Type
         EL2 WSW Perim Zn (G.WSW1),                        !- Zone Name
         EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL2WSWPerimZnGWSW1,      !- Name
         SupplyLatentLeakageToEL2 WSW Perim Zn (G.WSW1),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 WSW Perim Zn (G.WSW1),   !- Name
         None,                           !- Fuel Type
         EL2 WSW Perim Zn (G.WSW1),                         !- Zone Name
         EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2WSWPerimZnGWSW1,   !- Name
         SupplyDuctConductionToEL2 WSW Perim Zn (G.WSW1),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 WSW Perim Pl Zn (G.WSW14),   !- Name
         None,                           !- Fuel Type
         EL2 WSW Perim Pl Zn (G.WSW14),                !- Zone Name
         EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2WSWPerimPlZnGWSW14,     !- Name
         SupplyDuctConductionToEL2 WSW Perim Pl Zn (G.WSW14),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL2 G_WSW1,   !- Name
         None,                           !- Fuel Type
         DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
         EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL2G_WSW1,   !- Name
         ReturnDuctConductionToPlenumDXFG EL2 G_WSW1,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL2 WSW Perim Pl Zn (G.WSW14),   !- Name
         None,                           !- Fuel Type
         EL2 WSW Perim Pl Zn (G.WSW14),                !- Zone Name
         EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL2WSWPerimPlZnGWSW14,   !- Name
         ReturnDuctConductionToEL2 WSW Perim Pl Zn (G.WSW14),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL2 WSW Perim Pl Zn (G.WSW14),   !- Name
         None,                            !- Fuel Type
         EL2 WSW Perim Pl Zn (G.WSW14),         !- Zone Name
         EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL2WSWPerimPlZnGWSW14,   !- Name
         SupplySensibleLeakageToEL2 WSW Perim Pl Zn (G.WSW14),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 WSW Perim Pl Zn (G.WSW14),   !- Name
         None,                          !- Fuel Type
         EL2 WSW Perim Pl Zn (G.WSW14),               !- Zone Name
         EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL2WSWPerimPlZnGWSW14,   !- Name
         SupplyLatentLeakageToEL2 WSW Perim Pl Zn (G.WSW14),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL2 G_WSW1,   !- Name
         None,                         !- Fuel Type
         DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
         EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL2G_WSW1,
         ReturnSensibleLeakageEquipDXFG EL2 G_WSW1,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL2 G_WSW1,   !- Name
         None,                       !- Fuel Type
         DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
         EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL2G_WSW1,   !- Name
         ReturnLatentLeakageEquipDXFG EL2 G_WSW1,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL2 WSW Perim Pl Zn (G.WSW14)ToEL2 WSW Perim Zn (G.WSW1)Mixing,   !- Name
         EL2 WSW Perim Zn (G.WSW1),           !- Zone Name
         EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 WSW Perim Pl Zn (G.WSW14);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2WSWPerimPlZnGWSW14ToEL2WSWPerimZnGWSW1,   !- Name
         EL2 WSW Perim Pl Zn (G.WSW14)ToEL2 WSW Perim Zn (G.WSW1)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL2 WSW Perim Zn (G.WSW1)ToEL2 WSW Perim Pl Zn (G.WSW14)Mixing,   !- Name
         EL2 WSW Perim Pl Zn (G.WSW14),            !- Zone Name
         EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 WSW Perim Zn (G.WSW1);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2WSWPerimZnGWSW1ToEL2WSWPerimPlZnGWSW14,   !- Name
         EL2 WSW Perim Zn (G.WSW1)ToEL2 WSW Perim Pl Zn (G.WSW14)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL2WSWPerimZnGWSW1,             !- Name
         DXFG EL2 G_WSW1 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL2WSWPerimZnGWSW1,             !- Name
         DXFG EL2 G_WSW1 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL2WSWPerimZnGWSW1,            !- Name
         DXFG EL2 G_WSW1 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL2WSWPerimZnGWSW1,            !- Name
         DXFG EL2 G_WSW1 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL2WSWPerimZnGWSW1,           !- Name
         EL2 WSW Perim Pl Zn (G.WSW14),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL2WSWPerimZnGWSW1,           !- Name
         EL2 WSW Perim Pl Zn (G.WSW14),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL2WSWPerimZnGWSW1,               !- Name
         EL2 WSW Perim Zn (G.WSW1) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL2WSWPerimZnGWSW1,               !- Name
         EL2 WSW Perim Zn (G.WSW1) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL2WSWPerimZnGWSW1,            !- Name
         DXFG EL2 G_WSW1 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
