         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL2WSWPerimZnGWSW1,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL2WSWPerimZnGWSW1;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL2WSWPerimZnGWSW1,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL2WSWPerimZnGWSW1, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL2WSWPerimZnGWSW1, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL2WSWPerimZnGWSW1, ! Return leakage flow rate
         Set VEL2WSWPerimPlZnGWSW14ToEL2WSWPerimZnGWSW1 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL2WSWPerimZnGWSW1ToEL2WSWPerimPlZnGWSW14 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL2WSWPerimZnGWSW1 AH_WoutEL2WSWPerimZnGWSW1, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL2WSWPerimZnGWSW1 AHZone_WEL2WSWPerimZnGWSW1, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL2WSWPerimZnGWSW1 RA_WEL2WSWPerimZnGWSW1, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL2WSWPerimZnGWSW1 AH_ToutEL2WSWPerimZnGWSW1, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL2WSWPerimZnGWSW1 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL2WSWPerimZnGWSW1 = f_sup * AH_MFREL2WSWPerimZnGWSW1 * h_fg * (RA_WEL2WSWPerimZnGWSW1 - AH_WoutEL2WSWPerimZnGWSW1), ! Supply leakage latent heat flow
         Set Qleak_s_sEL2WSWPerimZnGWSW1 = Qleak_s - Qleak_s_lEL2WSWPerimZnGWSW1, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL2WSWPerimZnGWSW1 / ((@Max AH_MFREL2WSWPerimZnGWSW1 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL2WSWPerimZnGWSW1 + ((AH_ToutEL2WSWPerimZnGWSW1 - AHZone_TEL2WSWPerimZnGWSW1) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL2WSWPerimZnGWSW1 = AH_MFREL2WSWPerimZnGWSW1 * 1006.0 * (Tsupply - AH_ToutEL2WSWPerimZnGWSW1), ! Supply duct conduction loss
         Set Qduct_sToEL2WSWPerimPlZnGWSW14 = 0 - Qduct_sToEL2WSWPerimZnGWSW1, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL2WSWPerimZnGWSW1 / ((@Max AH_MFREL2WSWPerimZnGWSW1 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL2WSWPerimZnGWSW1 + ((RA_TEL2WSWPerimZnGWSW1 - AHZone_TEL2WSWPerimZnGWSW1) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL2G_WSW1 = AH_MFREL2WSWPerimZnGWSW1 * 1006.0 * (Treturn - RA_TEL2WSWPerimZnGWSW1), ! Return duct conduction to plenum
         Set Qduct_rToEL2WSWPerimPlZnGWSW14 = 0 - Qduct_rToPlenumDXFGEL2G_WSW1, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL2G_WSW1 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL2G_WSW1 = f_ret * AH_MFREL2WSWPerimZnGWSW1 * 1006.0 * (AHZone_TEL2WSWPerimZnGWSW1 - RA_TEL2WSWPerimZnGWSW1), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL2WSWPerimZnGWSW1 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL2WSWPerimPlZnGWSW14 = f_sup * AH_MFREL2WSWPerimZnGWSW1 * h_fg * (AH_WoutEL2WSWPerimZnGWSW1 - AHZone_WEL2WSWPerimZnGWSW1), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL2WSWPerimPlZnGWSW14 = Qleak - Qleak_lToEL2WSWPerimPlZnGWSW14; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL2 G_WSW1 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL2 G_WSW1 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL2 G_WSW1 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL2 G_WSW1 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_WSW1 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_WSW1 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_WSW1 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_WSW1 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_WSW1 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL2 G_WSW1 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WSW1 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL2 WSW Perim Zn (T.WSW27)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL2 South Perim Zn (T.S28)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL2 T_WSW27" (specified by input)
    ! → air_handler_zone = "EL2 WSW Perim At Zn (T.WSW40)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL2 T_WSW27,                !- Name
        ,                        !- Controller List Name
        DXFG EL2 T_WSW27 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL2 T_WSW27 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL2 T_WSW27 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL2 T_WSW27 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL2 T_WSW27 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL2 T_WSW27 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL2 T_WSW27 Return Plenum,  !- Name
        DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
        DXFG EL2 T_WSW27 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL2 T_WSW27 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL2 WSW Perim Zn (T.WSW27) Return Outlet,  !- Inlet 1 Node Name
        EL2 South Perim Zn (T.S28) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL2 T_WSW27 Return Path,    !- Name
        DXFG EL2 T_WSW27 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL2 T_WSW27 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL2 WSW Perim Zn (T.WSW27),   !- Name
         None,                            !- Fuel Type
         EL2 WSW Perim Zn (T.WSW27),                !- Zone Name
         EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL2WSWPerimZnTWSW27,      !- Name
         SupplySensibleLeakageToEL2 WSW Perim Zn (T.WSW27),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 WSW Perim Zn (T.WSW27),   !- Name
         None,                          !- Fuel Type
         EL2 WSW Perim Zn (T.WSW27),                        !- Zone Name
         EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL2WSWPerimZnTWSW27,      !- Name
         SupplyLatentLeakageToEL2 WSW Perim Zn (T.WSW27),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 WSW Perim Zn (T.WSW27),   !- Name
         None,                           !- Fuel Type
         EL2 WSW Perim Zn (T.WSW27),                         !- Zone Name
         EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2WSWPerimZnTWSW27,   !- Name
         SupplyDuctConductionToEL2 WSW Perim Zn (T.WSW27),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 WSW Perim At Zn (T.WSW40),   !- Name
         None,                           !- Fuel Type
         EL2 WSW Perim At Zn (T.WSW40),                !- Zone Name
         EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2WSWPerimAtZnTWSW40,     !- Name
         SupplyDuctConductionToEL2 WSW Perim At Zn (T.WSW40),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL2 T_WSW27,   !- Name
         None,                           !- Fuel Type
         DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
         EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL2T_WSW27,   !- Name
         ReturnDuctConductionToPlenumDXFG EL2 T_WSW27,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL2 WSW Perim At Zn (T.WSW40),   !- Name
         None,                           !- Fuel Type
         EL2 WSW Perim At Zn (T.WSW40),                !- Zone Name
         EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL2WSWPerimAtZnTWSW40,   !- Name
         ReturnDuctConductionToEL2 WSW Perim At Zn (T.WSW40),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL2 WSW Perim At Zn (T.WSW40),   !- Name
         None,                            !- Fuel Type
         EL2 WSW Perim At Zn (T.WSW40),         !- Zone Name
         EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL2WSWPerimAtZnTWSW40,   !- Name
         SupplySensibleLeakageToEL2 WSW Perim At Zn (T.WSW40),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 WSW Perim At Zn (T.WSW40),   !- Name
         None,                          !- Fuel Type
         EL2 WSW Perim At Zn (T.WSW40),               !- Zone Name
         EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL2WSWPerimAtZnTWSW40,   !- Name
         SupplyLatentLeakageToEL2 WSW Perim At Zn (T.WSW40),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL2 T_WSW27,   !- Name
         None,                         !- Fuel Type
         DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
         EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL2T_WSW27,
         ReturnSensibleLeakageEquipDXFG EL2 T_WSW27,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL2 T_WSW27,   !- Name
         None,                       !- Fuel Type
         DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
         EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL2T_WSW27,   !- Name
         ReturnLatentLeakageEquipDXFG EL2 T_WSW27,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL2 WSW Perim At Zn (T.WSW40)ToEL2 WSW Perim Zn (T.WSW27)Mixing,   !- Name
         EL2 WSW Perim Zn (T.WSW27),           !- Zone Name
         EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 WSW Perim At Zn (T.WSW40);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2WSWPerimAtZnTWSW40ToEL2WSWPerimZnTWSW27,   !- Name
         EL2 WSW Perim At Zn (T.WSW40)ToEL2 WSW Perim Zn (T.WSW27)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL2 WSW Perim Zn (T.WSW27)ToEL2 WSW Perim At Zn (T.WSW40)Mixing,   !- Name
         EL2 WSW Perim At Zn (T.WSW40),            !- Zone Name
         EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 WSW Perim Zn (T.WSW27);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2WSWPerimZnTWSW27ToEL2WSWPerimAtZnTWSW40,   !- Name
         EL2 WSW Perim Zn (T.WSW27)ToEL2 WSW Perim At Zn (T.WSW40)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL2WSWPerimZnTWSW27,             !- Name
         DXFG EL2 T_WSW27 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL2WSWPerimZnTWSW27,             !- Name
         DXFG EL2 T_WSW27 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL2WSWPerimZnTWSW27,            !- Name
         DXFG EL2 T_WSW27 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL2WSWPerimZnTWSW27,            !- Name
         DXFG EL2 T_WSW27 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL2WSWPerimZnTWSW27,           !- Name
         EL2 WSW Perim At Zn (T.WSW40),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL2WSWPerimZnTWSW27,           !- Name
         EL2 WSW Perim At Zn (T.WSW40),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL2WSWPerimZnTWSW27,               !- Name
         EL2 WSW Perim Zn (T.WSW27) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL2WSWPerimZnTWSW27,               !- Name
         EL2 WSW Perim Zn (T.WSW27) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL2WSWPerimZnTWSW27,            !- Name
         DXFG EL2 T_WSW27 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL2WSWPerimZnTWSW27,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL2WSWPerimZnTWSW27;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL2WSWPerimZnTWSW27,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL2WSWPerimZnTWSW27, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL2WSWPerimZnTWSW27, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL2WSWPerimZnTWSW27, ! Return leakage flow rate
         Set VEL2WSWPerimAtZnTWSW40ToEL2WSWPerimZnTWSW27 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL2WSWPerimZnTWSW27ToEL2WSWPerimAtZnTWSW40 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL2WSWPerimZnTWSW27 AH_WoutEL2WSWPerimZnTWSW27, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL2WSWPerimZnTWSW27 AHZone_WEL2WSWPerimZnTWSW27, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL2WSWPerimZnTWSW27 RA_WEL2WSWPerimZnTWSW27, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL2WSWPerimZnTWSW27 AH_ToutEL2WSWPerimZnTWSW27, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL2WSWPerimZnTWSW27 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL2WSWPerimZnTWSW27 = f_sup * AH_MFREL2WSWPerimZnTWSW27 * h_fg * (RA_WEL2WSWPerimZnTWSW27 - AH_WoutEL2WSWPerimZnTWSW27), ! Supply leakage latent heat flow
         Set Qleak_s_sEL2WSWPerimZnTWSW27 = Qleak_s - Qleak_s_lEL2WSWPerimZnTWSW27, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL2WSWPerimZnTWSW27 / ((@Max AH_MFREL2WSWPerimZnTWSW27 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL2WSWPerimZnTWSW27 + ((AH_ToutEL2WSWPerimZnTWSW27 - AHZone_TEL2WSWPerimZnTWSW27) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL2WSWPerimZnTWSW27 = AH_MFREL2WSWPerimZnTWSW27 * 1006.0 * (Tsupply - AH_ToutEL2WSWPerimZnTWSW27), ! Supply duct conduction loss
         Set Qduct_sToEL2WSWPerimAtZnTWSW40 = 0 - Qduct_sToEL2WSWPerimZnTWSW27, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL2WSWPerimZnTWSW27 / ((@Max AH_MFREL2WSWPerimZnTWSW27 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL2WSWPerimZnTWSW27 + ((RA_TEL2WSWPerimZnTWSW27 - AHZone_TEL2WSWPerimZnTWSW27) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL2T_WSW27 = AH_MFREL2WSWPerimZnTWSW27 * 1006.0 * (Treturn - RA_TEL2WSWPerimZnTWSW27), ! Return duct conduction to plenum
         Set Qduct_rToEL2WSWPerimAtZnTWSW40 = 0 - Qduct_rToPlenumDXFGEL2T_WSW27, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL2T_WSW27 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL2T_WSW27 = f_ret * AH_MFREL2WSWPerimZnTWSW27 * 1006.0 * (AHZone_TEL2WSWPerimZnTWSW27 - RA_TEL2WSWPerimZnTWSW27), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL2WSWPerimZnTWSW27 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL2WSWPerimAtZnTWSW40 = f_sup * AH_MFREL2WSWPerimZnTWSW27 * h_fg * (AH_WoutEL2WSWPerimZnTWSW27 - AHZone_WEL2WSWPerimZnTWSW27), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL2WSWPerimAtZnTWSW40 = Qleak - Qleak_lToEL2WSWPerimAtZnTWSW40; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL2 T_WSW27 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL2 T_WSW27 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL2 T_WSW27 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL2 T_WSW27 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_WSW27 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_WSW27 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_WSW27 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_WSW27 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_WSW27 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL2 T_WSW27 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WSW27 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL2 South Perim Zn (G.S3)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL2 South Perim Zn (G.S4)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL2 G_S3" (specified by input)
    ! → air_handler_zone = "EL2 South Perim Pl Zn (G.S16)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL2 G_S3,                !- Name
        ,                        !- Controller List Name
        DXFG EL2 G_S3 Availability Managers,  !- Availability Manager List Name
        0.001,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL2 G_S3 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL2 G_S3 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL2 G_S3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL2 G_S3 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL2 G_S3 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL2 G_S3 Return Plenum,  !- Name
        DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
        DXFG EL2 G_S3 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL2 G_S3 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL2 South Perim Zn (G.S3) Return Outlet,  !- Inlet 1 Node Name
        EL2 South Perim Zn (G.S4) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL2 G_S3 Return Path,    !- Name
        DXFG EL2 G_S3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL2 G_S3 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL2 South Perim Zn (G.S3),   !- Name
         None,                            !- Fuel Type
         EL2 South Perim Zn (G.S3),                !- Zone Name
         EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL2SouthPerimZnGS3,      !- Name
         SupplySensibleLeakageToEL2 South Perim Zn (G.S3),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 South Perim Zn (G.S3),   !- Name
         None,                          !- Fuel Type
         EL2 South Perim Zn (G.S3),                        !- Zone Name
         EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL2SouthPerimZnGS3,      !- Name
         SupplyLatentLeakageToEL2 South Perim Zn (G.S3),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 South Perim Zn (G.S3),   !- Name
         None,                           !- Fuel Type
         EL2 South Perim Zn (G.S3),                         !- Zone Name
         EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2SouthPerimZnGS3,   !- Name
         SupplyDuctConductionToEL2 South Perim Zn (G.S3),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 South Perim Pl Zn (G.S16),   !- Name
         None,                           !- Fuel Type
         EL2 South Perim Pl Zn (G.S16),                !- Zone Name
         EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2SouthPerimPlZnGS16,     !- Name
         SupplyDuctConductionToEL2 South Perim Pl Zn (G.S16),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL2 G_S3,   !- Name
         None,                           !- Fuel Type
         DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
         EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL2G_S3,   !- Name
         ReturnDuctConductionToPlenumDXFG EL2 G_S3,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL2 South Perim Pl Zn (G.S16),   !- Name
         None,                           !- Fuel Type
         EL2 South Perim Pl Zn (G.S16),                !- Zone Name
         EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL2SouthPerimPlZnGS16,   !- Name
         ReturnDuctConductionToEL2 South Perim Pl Zn (G.S16),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL2 South Perim Pl Zn (G.S16),   !- Name
         None,                            !- Fuel Type
         EL2 South Perim Pl Zn (G.S16),         !- Zone Name
         EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL2SouthPerimPlZnGS16,   !- Name
         SupplySensibleLeakageToEL2 South Perim Pl Zn (G.S16),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 South Perim Pl Zn (G.S16),   !- Name
         None,                          !- Fuel Type
         EL2 South Perim Pl Zn (G.S16),               !- Zone Name
         EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL2SouthPerimPlZnGS16,   !- Name
         SupplyLatentLeakageToEL2 South Perim Pl Zn (G.S16),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL2 G_S3,   !- Name
         None,                         !- Fuel Type
         DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
         EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL2G_S3,
         ReturnSensibleLeakageEquipDXFG EL2 G_S3,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL2 G_S3,   !- Name
         None,                       !- Fuel Type
         DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
         EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL2G_S3,   !- Name
         ReturnLatentLeakageEquipDXFG EL2 G_S3,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL2 South Perim Pl Zn (G.S16)ToEL2 South Perim Zn (G.S3)Mixing,   !- Name
         EL2 South Perim Zn (G.S3),           !- Zone Name
         EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 South Perim Pl Zn (G.S16);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2SouthPerimPlZnGS16ToEL2SouthPerimZnGS3,   !- Name
         EL2 South Perim Pl Zn (G.S16)ToEL2 South Perim Zn (G.S3)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL2 South Perim Zn (G.S3)ToEL2 South Perim Pl Zn (G.S16)Mixing,   !- Name
         EL2 South Perim Pl Zn (G.S16),            !- Zone Name
         EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 South Perim Zn (G.S3);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2SouthPerimZnGS3ToEL2SouthPerimPlZnGS16,   !- Name
         EL2 South Perim Zn (G.S3)ToEL2 South Perim Pl Zn (G.S16)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL2SouthPerimZnGS3,             !- Name
         DXFG EL2 G_S3 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL2SouthPerimZnGS3,             !- Name
         DXFG EL2 G_S3 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL2SouthPerimZnGS3,            !- Name
         DXFG EL2 G_S3 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL2SouthPerimZnGS3,            !- Name
         DXFG EL2 G_S3 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL2SouthPerimZnGS3,           !- Name
         EL2 South Perim Pl Zn (G.S16),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL2SouthPerimZnGS3,           !- Name
         EL2 South Perim Pl Zn (G.S16),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL2SouthPerimZnGS3,               !- Name
         EL2 South Perim Zn (G.S3) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL2SouthPerimZnGS3,               !- Name
         EL2 South Perim Zn (G.S3) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL2SouthPerimZnGS3,            !- Name
         DXFG EL2 G_S3 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL2SouthPerimZnGS3,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL2SouthPerimZnGS3;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL2SouthPerimZnGS3,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL2SouthPerimZnGS3, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL2SouthPerimZnGS3, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL2SouthPerimZnGS3, ! Return leakage flow rate
         Set VEL2SouthPerimPlZnGS16ToEL2SouthPerimZnGS3 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL2SouthPerimZnGS3ToEL2SouthPerimPlZnGS16 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL2SouthPerimZnGS3 AH_WoutEL2SouthPerimZnGS3, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL2SouthPerimZnGS3 AHZone_WEL2SouthPerimZnGS3, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL2SouthPerimZnGS3 RA_WEL2SouthPerimZnGS3, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL2SouthPerimZnGS3 AH_ToutEL2SouthPerimZnGS3, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL2SouthPerimZnGS3 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL2SouthPerimZnGS3 = f_sup * AH_MFREL2SouthPerimZnGS3 * h_fg * (RA_WEL2SouthPerimZnGS3 - AH_WoutEL2SouthPerimZnGS3), ! Supply leakage latent heat flow
         Set Qleak_s_sEL2SouthPerimZnGS3 = Qleak_s - Qleak_s_lEL2SouthPerimZnGS3, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL2SouthPerimZnGS3 / ((@Max AH_MFREL2SouthPerimZnGS3 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL2SouthPerimZnGS3 + ((AH_ToutEL2SouthPerimZnGS3 - AHZone_TEL2SouthPerimZnGS3) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL2SouthPerimZnGS3 = AH_MFREL2SouthPerimZnGS3 * 1006.0 * (Tsupply - AH_ToutEL2SouthPerimZnGS3), ! Supply duct conduction loss
         Set Qduct_sToEL2SouthPerimPlZnGS16 = 0 - Qduct_sToEL2SouthPerimZnGS3, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL2SouthPerimZnGS3 / ((@Max AH_MFREL2SouthPerimZnGS3 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL2SouthPerimZnGS3 + ((RA_TEL2SouthPerimZnGS3 - AHZone_TEL2SouthPerimZnGS3) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL2G_S3 = AH_MFREL2SouthPerimZnGS3 * 1006.0 * (Treturn - RA_TEL2SouthPerimZnGS3), ! Return duct conduction to plenum
         Set Qduct_rToEL2SouthPerimPlZnGS16 = 0 - Qduct_rToPlenumDXFGEL2G_S3, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL2G_S3 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL2G_S3 = f_ret * AH_MFREL2SouthPerimZnGS3 * 1006.0 * (AHZone_TEL2SouthPerimZnGS3 - RA_TEL2SouthPerimZnGS3), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL2SouthPerimZnGS3 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL2SouthPerimPlZnGS16 = f_sup * AH_MFREL2SouthPerimZnGS3 * h_fg * (AH_WoutEL2SouthPerimZnGS3 - AHZone_WEL2SouthPerimZnGS3), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL2SouthPerimPlZnGS16 = Qleak - Qleak_lToEL2SouthPerimPlZnGS16; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL2 G_S3 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL2 G_S3 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL2 G_S3 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL2 G_S3 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL2 G_S3 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_S3 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_S3 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_S3 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_S3 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_S3 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL2 G_S3 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S3 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL2 South Perim Zn (T.S29)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL2 South Perim Zn (T.S30)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL2 T_S29" (specified by input)
    ! → air_handler_zone = "EL2 South Perim At Zn (T.S42)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL2 T_S29,                !- Name
        ,                        !- Controller List Name
        DXFG EL2 T_S29 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL2 T_S29 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL2 T_S29 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL2 T_S29 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL2 T_S29 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL2 T_S29 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL2 T_S29 Return Plenum,  !- Name
        DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
        DXFG EL2 T_S29 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL2 T_S29 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL2 South Perim Zn (T.S29) Return Outlet,  !- Inlet 1 Node Name
        EL2 South Perim Zn (T.S30) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL2 T_S29 Return Path,    !- Name
        DXFG EL2 T_S29 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL2 T_S29 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL2 South Perim Zn (T.S29),   !- Name
         None,                            !- Fuel Type
         EL2 South Perim Zn (T.S29),                !- Zone Name
         EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL2SouthPerimZnTS29,      !- Name
         SupplySensibleLeakageToEL2 South Perim Zn (T.S29),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 South Perim Zn (T.S29),   !- Name
         None,                          !- Fuel Type
         EL2 South Perim Zn (T.S29),                        !- Zone Name
         EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL2SouthPerimZnTS29,      !- Name
         SupplyLatentLeakageToEL2 South Perim Zn (T.S29),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 South Perim Zn (T.S29),   !- Name
         None,                           !- Fuel Type
         EL2 South Perim Zn (T.S29),                         !- Zone Name
         EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2SouthPerimZnTS29,   !- Name
         SupplyDuctConductionToEL2 South Perim Zn (T.S29),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 South Perim At Zn (T.S42),   !- Name
         None,                           !- Fuel Type
         EL2 South Perim At Zn (T.S42),                !- Zone Name
         EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2SouthPerimAtZnTS42,     !- Name
         SupplyDuctConductionToEL2 South Perim At Zn (T.S42),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL2 T_S29,   !- Name
         None,                           !- Fuel Type
         DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
         EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL2T_S29,   !- Name
         ReturnDuctConductionToPlenumDXFG EL2 T_S29,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL2 South Perim At Zn (T.S42),   !- Name
         None,                           !- Fuel Type
         EL2 South Perim At Zn (T.S42),                !- Zone Name
         EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL2SouthPerimAtZnTS42,   !- Name
         ReturnDuctConductionToEL2 South Perim At Zn (T.S42),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL2 South Perim At Zn (T.S42),   !- Name
         None,                            !- Fuel Type
         EL2 South Perim At Zn (T.S42),         !- Zone Name
         EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL2SouthPerimAtZnTS42,   !- Name
         SupplySensibleLeakageToEL2 South Perim At Zn (T.S42),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 South Perim At Zn (T.S42),   !- Name
         None,                          !- Fuel Type
         EL2 South Perim At Zn (T.S42),               !- Zone Name
         EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL2SouthPerimAtZnTS42,   !- Name
         SupplyLatentLeakageToEL2 South Perim At Zn (T.S42),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL2 T_S29,   !- Name
         None,                         !- Fuel Type
         DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
         EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL2T_S29,
         ReturnSensibleLeakageEquipDXFG EL2 T_S29,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL2 T_S29,   !- Name
         None,                       !- Fuel Type
         DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
         EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL2T_S29,   !- Name
         ReturnLatentLeakageEquipDXFG EL2 T_S29,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL2 South Perim At Zn (T.S42)ToEL2 South Perim Zn (T.S29)Mixing,   !- Name
         EL2 South Perim Zn (T.S29),           !- Zone Name
         EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 South Perim At Zn (T.S42);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2SouthPerimAtZnTS42ToEL2SouthPerimZnTS29,   !- Name
         EL2 South Perim At Zn (T.S42)ToEL2 South Perim Zn (T.S29)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL2 South Perim Zn (T.S29)ToEL2 South Perim At Zn (T.S42)Mixing,   !- Name
         EL2 South Perim At Zn (T.S42),            !- Zone Name
         EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 South Perim Zn (T.S29);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2SouthPerimZnTS29ToEL2SouthPerimAtZnTS42,   !- Name
         EL2 South Perim Zn (T.S29)ToEL2 South Perim At Zn (T.S42)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL2SouthPerimZnTS29,             !- Name
         DXFG EL2 T_S29 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL2SouthPerimZnTS29,             !- Name
         DXFG EL2 T_S29 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL2SouthPerimZnTS29,            !- Name
         DXFG EL2 T_S29 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL2SouthPerimZnTS29,            !- Name
         DXFG EL2 T_S29 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL2SouthPerimZnTS29,           !- Name
         EL2 South Perim At Zn (T.S42),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL2SouthPerimZnTS29,           !- Name
         EL2 South Perim At Zn (T.S42),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL2SouthPerimZnTS29,               !- Name
         EL2 South Perim Zn (T.S29) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL2SouthPerimZnTS29,               !- Name
         EL2 South Perim Zn (T.S29) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL2SouthPerimZnTS29,            !- Name
         DXFG EL2 T_S29 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL2SouthPerimZnTS29,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL2SouthPerimZnTS29;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL2SouthPerimZnTS29,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL2SouthPerimZnTS29, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL2SouthPerimZnTS29, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL2SouthPerimZnTS29, ! Return leakage flow rate
         Set VEL2SouthPerimAtZnTS42ToEL2SouthPerimZnTS29 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL2SouthPerimZnTS29ToEL2SouthPerimAtZnTS42 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL2SouthPerimZnTS29 AH_WoutEL2SouthPerimZnTS29, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL2SouthPerimZnTS29 AHZone_WEL2SouthPerimZnTS29, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL2SouthPerimZnTS29 RA_WEL2SouthPerimZnTS29, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL2SouthPerimZnTS29 AH_ToutEL2SouthPerimZnTS29, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL2SouthPerimZnTS29 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL2SouthPerimZnTS29 = f_sup * AH_MFREL2SouthPerimZnTS29 * h_fg * (RA_WEL2SouthPerimZnTS29 - AH_WoutEL2SouthPerimZnTS29), ! Supply leakage latent heat flow
         Set Qleak_s_sEL2SouthPerimZnTS29 = Qleak_s - Qleak_s_lEL2SouthPerimZnTS29, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL2SouthPerimZnTS29 / ((@Max AH_MFREL2SouthPerimZnTS29 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL2SouthPerimZnTS29 + ((AH_ToutEL2SouthPerimZnTS29 - AHZone_TEL2SouthPerimZnTS29) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL2SouthPerimZnTS29 = AH_MFREL2SouthPerimZnTS29 * 1006.0 * (Tsupply - AH_ToutEL2SouthPerimZnTS29), ! Supply duct conduction loss
         Set Qduct_sToEL2SouthPerimAtZnTS42 = 0 - Qduct_sToEL2SouthPerimZnTS29, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL2SouthPerimZnTS29 / ((@Max AH_MFREL2SouthPerimZnTS29 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL2SouthPerimZnTS29 + ((RA_TEL2SouthPerimZnTS29 - AHZone_TEL2SouthPerimZnTS29) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL2T_S29 = AH_MFREL2SouthPerimZnTS29 * 1006.0 * (Treturn - RA_TEL2SouthPerimZnTS29), ! Return duct conduction to plenum
         Set Qduct_rToEL2SouthPerimAtZnTS42 = 0 - Qduct_rToPlenumDXFGEL2T_S29, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL2T_S29 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL2T_S29 = f_ret * AH_MFREL2SouthPerimZnTS29 * 1006.0 * (AHZone_TEL2SouthPerimZnTS29 - RA_TEL2SouthPerimZnTS29), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL2SouthPerimZnTS29 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL2SouthPerimAtZnTS42 = f_sup * AH_MFREL2SouthPerimZnTS29 * h_fg * (AH_WoutEL2SouthPerimZnTS29 - AHZone_WEL2SouthPerimZnTS29), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL2SouthPerimAtZnTS42 = Qleak - Qleak_lToEL2SouthPerimAtZnTS42; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL2 T_S29 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL2 T_S29 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL2 T_S29 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL2 T_S29 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL2 T_S29 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_S29 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_S29 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_S29 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_S29 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_S29 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL2 T_S29 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S29 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL2 South Perim Zn (G.S5)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL2 ESE Perim Zn (G.ESE6)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL2 G_S5" (specified by input)
    ! → air_handler_zone = "EL2 South Perim Pl Zn (G.S18)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL2 G_S5,                !- Name
        ,                        !- Controller List Name
        DXFG EL2 G_S5 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL2 G_S5 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL2 G_S5 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL2 G_S5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL2 G_S5 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL2 G_S5 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL2 G_S5 Return Plenum,  !- Name
        DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
        DXFG EL2 G_S5 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL2 G_S5 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL2 South Perim Zn (G.S5) Return Outlet,  !- Inlet 1 Node Name
        EL2 ESE Perim Zn (G.ESE6) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL2 G_S5 Return Path,    !- Name
        DXFG EL2 G_S5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL2 G_S5 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL2 South Perim Zn (G.S5),   !- Name
         None,                            !- Fuel Type
         EL2 South Perim Zn (G.S5),                !- Zone Name
         EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL2SouthPerimZnGS5,      !- Name
         SupplySensibleLeakageToEL2 South Perim Zn (G.S5),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 South Perim Zn (G.S5),   !- Name
         None,                          !- Fuel Type
         EL2 South Perim Zn (G.S5),                        !- Zone Name
         EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL2SouthPerimZnGS5,      !- Name
         SupplyLatentLeakageToEL2 South Perim Zn (G.S5),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 South Perim Zn (G.S5),   !- Name
         None,                           !- Fuel Type
         EL2 South Perim Zn (G.S5),                         !- Zone Name
         EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2SouthPerimZnGS5,   !- Name
         SupplyDuctConductionToEL2 South Perim Zn (G.S5),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 South Perim Pl Zn (G.S18),   !- Name
         None,                           !- Fuel Type
         EL2 South Perim Pl Zn (G.S18),                !- Zone Name
         EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2SouthPerimPlZnGS18,     !- Name
         SupplyDuctConductionToEL2 South Perim Pl Zn (G.S18),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL2 G_S5,   !- Name
         None,                           !- Fuel Type
         DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
         EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL2G_S5,   !- Name
         ReturnDuctConductionToPlenumDXFG EL2 G_S5,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL2 South Perim Pl Zn (G.S18),   !- Name
         None,                           !- Fuel Type
         EL2 South Perim Pl Zn (G.S18),                !- Zone Name
         EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL2SouthPerimPlZnGS18,   !- Name
         ReturnDuctConductionToEL2 South Perim Pl Zn (G.S18),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL2 South Perim Pl Zn (G.S18),   !- Name
         None,                            !- Fuel Type
         EL2 South Perim Pl Zn (G.S18),         !- Zone Name
         EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL2SouthPerimPlZnGS18,   !- Name
         SupplySensibleLeakageToEL2 South Perim Pl Zn (G.S18),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 South Perim Pl Zn (G.S18),   !- Name
         None,                          !- Fuel Type
         EL2 South Perim Pl Zn (G.S18),               !- Zone Name
         EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL2SouthPerimPlZnGS18,   !- Name
         SupplyLatentLeakageToEL2 South Perim Pl Zn (G.S18),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL2 G_S5,   !- Name
         None,                         !- Fuel Type
         DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
         EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL2G_S5,
         ReturnSensibleLeakageEquipDXFG EL2 G_S5,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL2 G_S5,   !- Name
         None,                       !- Fuel Type
         DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
         EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL2G_S5,   !- Name
         ReturnLatentLeakageEquipDXFG EL2 G_S5,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL2 South Perim Pl Zn (G.S18)ToEL2 South Perim Zn (G.S5)Mixing,   !- Name
         EL2 South Perim Zn (G.S5),           !- Zone Name
         EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 South Perim Pl Zn (G.S18);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2SouthPerimPlZnGS18ToEL2SouthPerimZnGS5,   !- Name
         EL2 South Perim Pl Zn (G.S18)ToEL2 South Perim Zn (G.S5)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL2 South Perim Zn (G.S5)ToEL2 South Perim Pl Zn (G.S18)Mixing,   !- Name
         EL2 South Perim Pl Zn (G.S18),            !- Zone Name
         EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 South Perim Zn (G.S5);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2SouthPerimZnGS5ToEL2SouthPerimPlZnGS18,   !- Name
         EL2 South Perim Zn (G.S5)ToEL2 South Perim Pl Zn (G.S18)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL2SouthPerimZnGS5,             !- Name
         DXFG EL2 G_S5 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL2SouthPerimZnGS5,             !- Name
         DXFG EL2 G_S5 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL2SouthPerimZnGS5,            !- Name
         DXFG EL2 G_S5 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL2SouthPerimZnGS5,            !- Name
         DXFG EL2 G_S5 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL2SouthPerimZnGS5,           !- Name
         EL2 South Perim Pl Zn (G.S18),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL2SouthPerimZnGS5,           !- Name
         EL2 South Perim Pl Zn (G.S18),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL2SouthPerimZnGS5,               !- Name
         EL2 South Perim Zn (G.S5) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL2SouthPerimZnGS5,               !- Name
         EL2 South Perim Zn (G.S5) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL2SouthPerimZnGS5,            !- Name
         DXFG EL2 G_S5 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL2SouthPerimZnGS5,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL2SouthPerimZnGS5;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL2SouthPerimZnGS5,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL2SouthPerimZnGS5, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL2SouthPerimZnGS5, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL2SouthPerimZnGS5, ! Return leakage flow rate
         Set VEL2SouthPerimPlZnGS18ToEL2SouthPerimZnGS5 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL2SouthPerimZnGS5ToEL2SouthPerimPlZnGS18 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL2SouthPerimZnGS5 AH_WoutEL2SouthPerimZnGS5, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL2SouthPerimZnGS5 AHZone_WEL2SouthPerimZnGS5, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL2SouthPerimZnGS5 RA_WEL2SouthPerimZnGS5, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL2SouthPerimZnGS5 AH_ToutEL2SouthPerimZnGS5, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL2SouthPerimZnGS5 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL2SouthPerimZnGS5 = f_sup * AH_MFREL2SouthPerimZnGS5 * h_fg * (RA_WEL2SouthPerimZnGS5 - AH_WoutEL2SouthPerimZnGS5), ! Supply leakage latent heat flow
         Set Qleak_s_sEL2SouthPerimZnGS5 = Qleak_s - Qleak_s_lEL2SouthPerimZnGS5, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL2SouthPerimZnGS5 / ((@Max AH_MFREL2SouthPerimZnGS5 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL2SouthPerimZnGS5 + ((AH_ToutEL2SouthPerimZnGS5 - AHZone_TEL2SouthPerimZnGS5) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL2SouthPerimZnGS5 = AH_MFREL2SouthPerimZnGS5 * 1006.0 * (Tsupply - AH_ToutEL2SouthPerimZnGS5), ! Supply duct conduction loss
         Set Qduct_sToEL2SouthPerimPlZnGS18 = 0 - Qduct_sToEL2SouthPerimZnGS5, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL2SouthPerimZnGS5 / ((@Max AH_MFREL2SouthPerimZnGS5 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL2SouthPerimZnGS5 + ((RA_TEL2SouthPerimZnGS5 - AHZone_TEL2SouthPerimZnGS5) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL2G_S5 = AH_MFREL2SouthPerimZnGS5 * 1006.0 * (Treturn - RA_TEL2SouthPerimZnGS5), ! Return duct conduction to plenum
         Set Qduct_rToEL2SouthPerimPlZnGS18 = 0 - Qduct_rToPlenumDXFGEL2G_S5, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL2G_S5 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL2G_S5 = f_ret * AH_MFREL2SouthPerimZnGS5 * 1006.0 * (AHZone_TEL2SouthPerimZnGS5 - RA_TEL2SouthPerimZnGS5), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL2SouthPerimZnGS5 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL2SouthPerimPlZnGS18 = f_sup * AH_MFREL2SouthPerimZnGS5 * h_fg * (AH_WoutEL2SouthPerimZnGS5 - AHZone_WEL2SouthPerimZnGS5), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL2SouthPerimPlZnGS18 = Qleak - Qleak_lToEL2SouthPerimPlZnGS18; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL2 G_S5 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL2 G_S5 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL2 G_S5 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL2 G_S5 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL2 G_S5 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_S5 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_S5 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_S5 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_S5 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_S5 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL2 G_S5 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
      DXFG EL2 G_S5 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL2 South Perim Zn (T.S31)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL2 ESE Perim Zn (T.ESE32)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL2 T_S31" (specified by input)
    ! → air_handler_zone = "EL2 South Perim At Zn (T.S44)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL2 T_S31,                !- Name
        ,                        !- Controller List Name
        DXFG EL2 T_S31 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL2 T_S31 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL2 T_S31 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL2 T_S31 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL2 T_S31 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL2 T_S31 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL2 T_S31 Return Plenum,  !- Name
        DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
        DXFG EL2 T_S31 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL2 T_S31 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL2 South Perim Zn (T.S31) Return Outlet,  !- Inlet 1 Node Name
        EL2 ESE Perim Zn (T.ESE32) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL2 T_S31 Return Path,    !- Name
        DXFG EL2 T_S31 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL2 T_S31 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL2 South Perim Zn (T.S31),   !- Name
         None,                            !- Fuel Type
         EL2 South Perim Zn (T.S31),                !- Zone Name
         EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL2SouthPerimZnTS31,      !- Name
         SupplySensibleLeakageToEL2 South Perim Zn (T.S31),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 South Perim Zn (T.S31),   !- Name
         None,                          !- Fuel Type
         EL2 South Perim Zn (T.S31),                        !- Zone Name
         EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL2SouthPerimZnTS31,      !- Name
         SupplyLatentLeakageToEL2 South Perim Zn (T.S31),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 South Perim Zn (T.S31),   !- Name
         None,                           !- Fuel Type
         EL2 South Perim Zn (T.S31),                         !- Zone Name
         EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2SouthPerimZnTS31,   !- Name
         SupplyDuctConductionToEL2 South Perim Zn (T.S31),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 South Perim At Zn (T.S44),   !- Name
         None,                           !- Fuel Type
         EL2 South Perim At Zn (T.S44),                !- Zone Name
         EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2SouthPerimAtZnTS44,     !- Name
         SupplyDuctConductionToEL2 South Perim At Zn (T.S44),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL2 T_S31,   !- Name
         None,                           !- Fuel Type
         DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
         EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL2T_S31,   !- Name
         ReturnDuctConductionToPlenumDXFG EL2 T_S31,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL2 South Perim At Zn (T.S44),   !- Name
         None,                           !- Fuel Type
         EL2 South Perim At Zn (T.S44),                !- Zone Name
         EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL2SouthPerimAtZnTS44,   !- Name
         ReturnDuctConductionToEL2 South Perim At Zn (T.S44),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL2 South Perim At Zn (T.S44),   !- Name
         None,                            !- Fuel Type
         EL2 South Perim At Zn (T.S44),         !- Zone Name
         EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL2SouthPerimAtZnTS44,   !- Name
         SupplySensibleLeakageToEL2 South Perim At Zn (T.S44),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 South Perim At Zn (T.S44),   !- Name
         None,                          !- Fuel Type
         EL2 South Perim At Zn (T.S44),               !- Zone Name
         EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL2SouthPerimAtZnTS44,   !- Name
         SupplyLatentLeakageToEL2 South Perim At Zn (T.S44),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL2 T_S31,   !- Name
         None,                         !- Fuel Type
         DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
         EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL2T_S31,
         ReturnSensibleLeakageEquipDXFG EL2 T_S31,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL2 T_S31,   !- Name
         None,                       !- Fuel Type
         DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
         EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL2T_S31,   !- Name
         ReturnLatentLeakageEquipDXFG EL2 T_S31,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL2 South Perim At Zn (T.S44)ToEL2 South Perim Zn (T.S31)Mixing,   !- Name
         EL2 South Perim Zn (T.S31),           !- Zone Name
         EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 South Perim At Zn (T.S44);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2SouthPerimAtZnTS44ToEL2SouthPerimZnTS31,   !- Name
         EL2 South Perim At Zn (T.S44)ToEL2 South Perim Zn (T.S31)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL2 South Perim Zn (T.S31)ToEL2 South Perim At Zn (T.S44)Mixing,   !- Name
         EL2 South Perim At Zn (T.S44),            !- Zone Name
         EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 South Perim Zn (T.S31);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2SouthPerimZnTS31ToEL2SouthPerimAtZnTS44,   !- Name
         EL2 South Perim Zn (T.S31)ToEL2 South Perim At Zn (T.S44)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL2SouthPerimZnTS31,             !- Name
         DXFG EL2 T_S31 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL2SouthPerimZnTS31,             !- Name
         DXFG EL2 T_S31 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL2SouthPerimZnTS31,            !- Name
         DXFG EL2 T_S31 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL2SouthPerimZnTS31,            !- Name
         DXFG EL2 T_S31 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL2SouthPerimZnTS31,           !- Name
         EL2 South Perim At Zn (T.S44),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL2SouthPerimZnTS31,           !- Name
         EL2 South Perim At Zn (T.S44),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL2SouthPerimZnTS31,               !- Name
         EL2 South Perim Zn (T.S31) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL2SouthPerimZnTS31,               !- Name
         EL2 South Perim Zn (T.S31) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL2SouthPerimZnTS31,            !- Name
         DXFG EL2 T_S31 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL2SouthPerimZnTS31,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL2SouthPerimZnTS31;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL2SouthPerimZnTS31,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL2SouthPerimZnTS31, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL2SouthPerimZnTS31, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL2SouthPerimZnTS31, ! Return leakage flow rate
         Set VEL2SouthPerimAtZnTS44ToEL2SouthPerimZnTS31 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL2SouthPerimZnTS31ToEL2SouthPerimAtZnTS44 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL2SouthPerimZnTS31 AH_WoutEL2SouthPerimZnTS31, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL2SouthPerimZnTS31 AHZone_WEL2SouthPerimZnTS31, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL2SouthPerimZnTS31 RA_WEL2SouthPerimZnTS31, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL2SouthPerimZnTS31 AH_ToutEL2SouthPerimZnTS31, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL2SouthPerimZnTS31 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL2SouthPerimZnTS31 = f_sup * AH_MFREL2SouthPerimZnTS31 * h_fg * (RA_WEL2SouthPerimZnTS31 - AH_WoutEL2SouthPerimZnTS31), ! Supply leakage latent heat flow
         Set Qleak_s_sEL2SouthPerimZnTS31 = Qleak_s - Qleak_s_lEL2SouthPerimZnTS31, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL2SouthPerimZnTS31 / ((@Max AH_MFREL2SouthPerimZnTS31 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL2SouthPerimZnTS31 + ((AH_ToutEL2SouthPerimZnTS31 - AHZone_TEL2SouthPerimZnTS31) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL2SouthPerimZnTS31 = AH_MFREL2SouthPerimZnTS31 * 1006.0 * (Tsupply - AH_ToutEL2SouthPerimZnTS31), ! Supply duct conduction loss
         Set Qduct_sToEL2SouthPerimAtZnTS44 = 0 - Qduct_sToEL2SouthPerimZnTS31, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL2SouthPerimZnTS31 / ((@Max AH_MFREL2SouthPerimZnTS31 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL2SouthPerimZnTS31 + ((RA_TEL2SouthPerimZnTS31 - AHZone_TEL2SouthPerimZnTS31) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL2T_S31 = AH_MFREL2SouthPerimZnTS31 * 1006.0 * (Treturn - RA_TEL2SouthPerimZnTS31), ! Return duct conduction to plenum
         Set Qduct_rToEL2SouthPerimAtZnTS44 = 0 - Qduct_rToPlenumDXFGEL2T_S31, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL2T_S31 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL2T_S31 = f_ret * AH_MFREL2SouthPerimZnTS31 * 1006.0 * (AHZone_TEL2SouthPerimZnTS31 - RA_TEL2SouthPerimZnTS31), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL2SouthPerimZnTS31 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL2SouthPerimAtZnTS44 = f_sup * AH_MFREL2SouthPerimZnTS31 * h_fg * (AH_WoutEL2SouthPerimZnTS31 - AHZone_WEL2SouthPerimZnTS31), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL2SouthPerimAtZnTS44 = Qleak - Qleak_lToEL2SouthPerimAtZnTS44; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL2 T_S31 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL2 T_S31 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL2 T_S31 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL2 T_S31 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL2 T_S31 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_S31 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_S31 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_S31 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_S31 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_S31 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL2 T_S31 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
      DXFG EL2 T_S31 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL2 North Perim Zn (G.N11)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL2 ENE Perim Zn (G.ENE12)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL2 G_N11" (specified by input)
    ! → air_handler_zone = "EL2 North Perim Pl Zn (G.N24)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL2 G_N11,                !- Name
        ,                        !- Controller List Name
        DXFG EL2 G_N11 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL2 G_N11 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL2 G_N11 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL2 G_N11 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL2 G_N11 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL2 G_N11 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL2 G_N11 Return Plenum,  !- Name
        DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
        DXFG EL2 G_N11 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL2 G_N11 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL2 North Perim Zn (G.N11) Return Outlet,  !- Inlet 1 Node Name
        EL2 ENE Perim Zn (G.ENE12) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL2 G_N11 Return Path,    !- Name
        DXFG EL2 G_N11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL2 G_N11 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL2 North Perim Zn (G.N11),   !- Name
         None,                            !- Fuel Type
         EL2 North Perim Zn (G.N11),                !- Zone Name
         EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL2NorthPerimZnGN11,      !- Name
         SupplySensibleLeakageToEL2 North Perim Zn (G.N11),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 North Perim Zn (G.N11),   !- Name
         None,                          !- Fuel Type
         EL2 North Perim Zn (G.N11),                        !- Zone Name
         EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL2NorthPerimZnGN11,      !- Name
         SupplyLatentLeakageToEL2 North Perim Zn (G.N11),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 North Perim Zn (G.N11),   !- Name
         None,                           !- Fuel Type
         EL2 North Perim Zn (G.N11),                         !- Zone Name
         EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2NorthPerimZnGN11,   !- Name
         SupplyDuctConductionToEL2 North Perim Zn (G.N11),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 North Perim Pl Zn (G.N24),   !- Name
         None,                           !- Fuel Type
         EL2 North Perim Pl Zn (G.N24),                !- Zone Name
         EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2NorthPerimPlZnGN24,     !- Name
         SupplyDuctConductionToEL2 North Perim Pl Zn (G.N24),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL2 G_N11,   !- Name
         None,                           !- Fuel Type
         DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
         EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL2G_N11,   !- Name
         ReturnDuctConductionToPlenumDXFG EL2 G_N11,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL2 North Perim Pl Zn (G.N24),   !- Name
         None,                           !- Fuel Type
         EL2 North Perim Pl Zn (G.N24),                !- Zone Name
         EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL2NorthPerimPlZnGN24,   !- Name
         ReturnDuctConductionToEL2 North Perim Pl Zn (G.N24),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL2 North Perim Pl Zn (G.N24),   !- Name
         None,                            !- Fuel Type
         EL2 North Perim Pl Zn (G.N24),         !- Zone Name
         EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL2NorthPerimPlZnGN24,   !- Name
         SupplySensibleLeakageToEL2 North Perim Pl Zn (G.N24),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 North Perim Pl Zn (G.N24),   !- Name
         None,                          !- Fuel Type
         EL2 North Perim Pl Zn (G.N24),               !- Zone Name
         EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL2NorthPerimPlZnGN24,   !- Name
         SupplyLatentLeakageToEL2 North Perim Pl Zn (G.N24),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL2 G_N11,   !- Name
         None,                         !- Fuel Type
         DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
         EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL2G_N11,
         ReturnSensibleLeakageEquipDXFG EL2 G_N11,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL2 G_N11,   !- Name
         None,                       !- Fuel Type
         DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
         EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL2G_N11,   !- Name
         ReturnLatentLeakageEquipDXFG EL2 G_N11,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL2 North Perim Pl Zn (G.N24)ToEL2 North Perim Zn (G.N11)Mixing,   !- Name
         EL2 North Perim Zn (G.N11),           !- Zone Name
         EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 North Perim Pl Zn (G.N24);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2NorthPerimPlZnGN24ToEL2NorthPerimZnGN11,   !- Name
         EL2 North Perim Pl Zn (G.N24)ToEL2 North Perim Zn (G.N11)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL2 North Perim Zn (G.N11)ToEL2 North Perim Pl Zn (G.N24)Mixing,   !- Name
         EL2 North Perim Pl Zn (G.N24),            !- Zone Name
         EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 North Perim Zn (G.N11);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2NorthPerimZnGN11ToEL2NorthPerimPlZnGN24,   !- Name
         EL2 North Perim Zn (G.N11)ToEL2 North Perim Pl Zn (G.N24)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL2NorthPerimZnGN11,             !- Name
         DXFG EL2 G_N11 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL2NorthPerimZnGN11,             !- Name
         DXFG EL2 G_N11 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL2NorthPerimZnGN11,            !- Name
         DXFG EL2 G_N11 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL2NorthPerimZnGN11,            !- Name
         DXFG EL2 G_N11 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL2NorthPerimZnGN11,           !- Name
         EL2 North Perim Pl Zn (G.N24),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL2NorthPerimZnGN11,           !- Name
         EL2 North Perim Pl Zn (G.N24),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL2NorthPerimZnGN11,               !- Name
         EL2 North Perim Zn (G.N11) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL2NorthPerimZnGN11,               !- Name
         EL2 North Perim Zn (G.N11) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL2NorthPerimZnGN11,            !- Name
         DXFG EL2 G_N11 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL2NorthPerimZnGN11,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL2NorthPerimZnGN11;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL2NorthPerimZnGN11,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL2NorthPerimZnGN11, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL2NorthPerimZnGN11, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL2NorthPerimZnGN11, ! Return leakage flow rate
         Set VEL2NorthPerimPlZnGN24ToEL2NorthPerimZnGN11 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL2NorthPerimZnGN11ToEL2NorthPerimPlZnGN24 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL2NorthPerimZnGN11 AH_WoutEL2NorthPerimZnGN11, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL2NorthPerimZnGN11 AHZone_WEL2NorthPerimZnGN11, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL2NorthPerimZnGN11 RA_WEL2NorthPerimZnGN11, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL2NorthPerimZnGN11 AH_ToutEL2NorthPerimZnGN11, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL2NorthPerimZnGN11 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL2NorthPerimZnGN11 = f_sup * AH_MFREL2NorthPerimZnGN11 * h_fg * (RA_WEL2NorthPerimZnGN11 - AH_WoutEL2NorthPerimZnGN11), ! Supply leakage latent heat flow
         Set Qleak_s_sEL2NorthPerimZnGN11 = Qleak_s - Qleak_s_lEL2NorthPerimZnGN11, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL2NorthPerimZnGN11 / ((@Max AH_MFREL2NorthPerimZnGN11 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL2NorthPerimZnGN11 + ((AH_ToutEL2NorthPerimZnGN11 - AHZone_TEL2NorthPerimZnGN11) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL2NorthPerimZnGN11 = AH_MFREL2NorthPerimZnGN11 * 1006.0 * (Tsupply - AH_ToutEL2NorthPerimZnGN11), ! Supply duct conduction loss
         Set Qduct_sToEL2NorthPerimPlZnGN24 = 0 - Qduct_sToEL2NorthPerimZnGN11, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL2NorthPerimZnGN11 / ((@Max AH_MFREL2NorthPerimZnGN11 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL2NorthPerimZnGN11 + ((RA_TEL2NorthPerimZnGN11 - AHZone_TEL2NorthPerimZnGN11) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL2G_N11 = AH_MFREL2NorthPerimZnGN11 * 1006.0 * (Treturn - RA_TEL2NorthPerimZnGN11), ! Return duct conduction to plenum
         Set Qduct_rToEL2NorthPerimPlZnGN24 = 0 - Qduct_rToPlenumDXFGEL2G_N11, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL2G_N11 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL2G_N11 = f_ret * AH_MFREL2NorthPerimZnGN11 * 1006.0 * (AHZone_TEL2NorthPerimZnGN11 - RA_TEL2NorthPerimZnGN11), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL2NorthPerimZnGN11 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL2NorthPerimPlZnGN24 = f_sup * AH_MFREL2NorthPerimZnGN11 * h_fg * (AH_WoutEL2NorthPerimZnGN11 - AHZone_WEL2NorthPerimZnGN11), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL2NorthPerimPlZnGN24 = Qleak - Qleak_lToEL2NorthPerimPlZnGN24; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL2 G_N11 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL2 G_N11 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL2 G_N11 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL2 G_N11 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL2 G_N11 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_N11 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_N11 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_N11 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_N11 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_N11 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL2 G_N11 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N11 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL2 North Perim Zn (T.N37)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL2 ENE Perim Zn (T.ENE38)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL2 T_N37" (specified by input)
    ! → air_handler_zone = "EL2 North Perim At Zn (T.N50)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL2 T_N37,                !- Name
        ,                        !- Controller List Name
        DXFG EL2 T_N37 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL2 T_N37 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL2 T_N37 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL2 T_N37 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL2 T_N37 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL2 T_N37 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL2 T_N37 Return Plenum,  !- Name
        DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
        DXFG EL2 T_N37 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL2 T_N37 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL2 North Perim Zn (T.N37) Return Outlet,  !- Inlet 1 Node Name
        EL2 ENE Perim Zn (T.ENE38) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL2 T_N37 Return Path,    !- Name
        DXFG EL2 T_N37 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL2 T_N37 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL2 North Perim Zn (T.N37),   !- Name
         None,                            !- Fuel Type
         EL2 North Perim Zn (T.N37),                !- Zone Name
         EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL2NorthPerimZnTN37,      !- Name
         SupplySensibleLeakageToEL2 North Perim Zn (T.N37),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 North Perim Zn (T.N37),   !- Name
         None,                          !- Fuel Type
         EL2 North Perim Zn (T.N37),                        !- Zone Name
         EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL2NorthPerimZnTN37,      !- Name
         SupplyLatentLeakageToEL2 North Perim Zn (T.N37),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 North Perim Zn (T.N37),   !- Name
         None,                           !- Fuel Type
         EL2 North Perim Zn (T.N37),                         !- Zone Name
         EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2NorthPerimZnTN37,   !- Name
         SupplyDuctConductionToEL2 North Perim Zn (T.N37),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 North Perim At Zn (T.N50),   !- Name
         None,                           !- Fuel Type
         EL2 North Perim At Zn (T.N50),                !- Zone Name
         EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2NorthPerimAtZnTN50,     !- Name
         SupplyDuctConductionToEL2 North Perim At Zn (T.N50),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL2 T_N37,   !- Name
         None,                           !- Fuel Type
         DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
         EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL2T_N37,   !- Name
         ReturnDuctConductionToPlenumDXFG EL2 T_N37,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL2 North Perim At Zn (T.N50),   !- Name
         None,                           !- Fuel Type
         EL2 North Perim At Zn (T.N50),                !- Zone Name
         EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL2NorthPerimAtZnTN50,   !- Name
         ReturnDuctConductionToEL2 North Perim At Zn (T.N50),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL2 North Perim At Zn (T.N50),   !- Name
         None,                            !- Fuel Type
         EL2 North Perim At Zn (T.N50),         !- Zone Name
         EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL2NorthPerimAtZnTN50,   !- Name
         SupplySensibleLeakageToEL2 North Perim At Zn (T.N50),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 North Perim At Zn (T.N50),   !- Name
         None,                          !- Fuel Type
         EL2 North Perim At Zn (T.N50),               !- Zone Name
         EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL2NorthPerimAtZnTN50,   !- Name
         SupplyLatentLeakageToEL2 North Perim At Zn (T.N50),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL2 T_N37,   !- Name
         None,                         !- Fuel Type
         DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
         EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL2T_N37,
         ReturnSensibleLeakageEquipDXFG EL2 T_N37,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL2 T_N37,   !- Name
         None,                       !- Fuel Type
         DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
         EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL2T_N37,   !- Name
         ReturnLatentLeakageEquipDXFG EL2 T_N37,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL2 North Perim At Zn (T.N50)ToEL2 North Perim Zn (T.N37)Mixing,   !- Name
         EL2 North Perim Zn (T.N37),           !- Zone Name
         EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 North Perim At Zn (T.N50);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2NorthPerimAtZnTN50ToEL2NorthPerimZnTN37,   !- Name
         EL2 North Perim At Zn (T.N50)ToEL2 North Perim Zn (T.N37)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL2 North Perim Zn (T.N37)ToEL2 North Perim At Zn (T.N50)Mixing,   !- Name
         EL2 North Perim At Zn (T.N50),            !- Zone Name
         EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 North Perim Zn (T.N37);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2NorthPerimZnTN37ToEL2NorthPerimAtZnTN50,   !- Name
         EL2 North Perim Zn (T.N37)ToEL2 North Perim At Zn (T.N50)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL2NorthPerimZnTN37,             !- Name
         DXFG EL2 T_N37 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL2NorthPerimZnTN37,             !- Name
         DXFG EL2 T_N37 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL2NorthPerimZnTN37,            !- Name
         DXFG EL2 T_N37 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL2NorthPerimZnTN37,            !- Name
         DXFG EL2 T_N37 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL2NorthPerimZnTN37,           !- Name
         EL2 North Perim At Zn (T.N50),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL2NorthPerimZnTN37,           !- Name
         EL2 North Perim At Zn (T.N50),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL2NorthPerimZnTN37,               !- Name
         EL2 North Perim Zn (T.N37) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL2NorthPerimZnTN37,               !- Name
         EL2 North Perim Zn (T.N37) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL2NorthPerimZnTN37,            !- Name
         DXFG EL2 T_N37 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL2NorthPerimZnTN37,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL2NorthPerimZnTN37;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL2NorthPerimZnTN37,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL2NorthPerimZnTN37, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL2NorthPerimZnTN37, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL2NorthPerimZnTN37, ! Return leakage flow rate
         Set VEL2NorthPerimAtZnTN50ToEL2NorthPerimZnTN37 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL2NorthPerimZnTN37ToEL2NorthPerimAtZnTN50 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL2NorthPerimZnTN37 AH_WoutEL2NorthPerimZnTN37, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL2NorthPerimZnTN37 AHZone_WEL2NorthPerimZnTN37, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL2NorthPerimZnTN37 RA_WEL2NorthPerimZnTN37, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL2NorthPerimZnTN37 AH_ToutEL2NorthPerimZnTN37, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL2NorthPerimZnTN37 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL2NorthPerimZnTN37 = f_sup * AH_MFREL2NorthPerimZnTN37 * h_fg * (RA_WEL2NorthPerimZnTN37 - AH_WoutEL2NorthPerimZnTN37), ! Supply leakage latent heat flow
         Set Qleak_s_sEL2NorthPerimZnTN37 = Qleak_s - Qleak_s_lEL2NorthPerimZnTN37, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL2NorthPerimZnTN37 / ((@Max AH_MFREL2NorthPerimZnTN37 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL2NorthPerimZnTN37 + ((AH_ToutEL2NorthPerimZnTN37 - AHZone_TEL2NorthPerimZnTN37) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL2NorthPerimZnTN37 = AH_MFREL2NorthPerimZnTN37 * 1006.0 * (Tsupply - AH_ToutEL2NorthPerimZnTN37), ! Supply duct conduction loss
         Set Qduct_sToEL2NorthPerimAtZnTN50 = 0 - Qduct_sToEL2NorthPerimZnTN37, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL2NorthPerimZnTN37 / ((@Max AH_MFREL2NorthPerimZnTN37 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL2NorthPerimZnTN37 + ((RA_TEL2NorthPerimZnTN37 - AHZone_TEL2NorthPerimZnTN37) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL2T_N37 = AH_MFREL2NorthPerimZnTN37 * 1006.0 * (Treturn - RA_TEL2NorthPerimZnTN37), ! Return duct conduction to plenum
         Set Qduct_rToEL2NorthPerimAtZnTN50 = 0 - Qduct_rToPlenumDXFGEL2T_N37, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL2T_N37 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL2T_N37 = f_ret * AH_MFREL2NorthPerimZnTN37 * 1006.0 * (AHZone_TEL2NorthPerimZnTN37 - RA_TEL2NorthPerimZnTN37), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL2NorthPerimZnTN37 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL2NorthPerimAtZnTN50 = f_sup * AH_MFREL2NorthPerimZnTN37 * h_fg * (AH_WoutEL2NorthPerimZnTN37 - AHZone_WEL2NorthPerimZnTN37), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL2NorthPerimAtZnTN50 = Qleak - Qleak_lToEL2NorthPerimAtZnTN50; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL2 T_N37 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL2 T_N37 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL2 T_N37 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL2 T_N37 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL2 T_N37 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_N37 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_N37 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_N37 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_N37 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_N37 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL2 T_N37 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N37 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL2 North Perim Zn (G.N9)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL2 North Perim Zn (G.N10)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL2 G_N9" (specified by input)
    ! → air_handler_zone = "EL2 North Perim Pl Zn (G.N22)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL2 G_N9,                !- Name
        ,                        !- Controller List Name
        DXFG EL2 G_N9 Availability Managers,  !- Availability Manager List Name
        0.001,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL2 G_N9 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL2 G_N9 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL2 G_N9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL2 G_N9 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL2 G_N9 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL2 G_N9 Return Plenum,  !- Name
        DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
        DXFG EL2 G_N9 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL2 G_N9 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL2 North Perim Zn (G.N9) Return Outlet,  !- Inlet 1 Node Name
        EL2 North Perim Zn (G.N10) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL2 G_N9 Return Path,    !- Name
        DXFG EL2 G_N9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL2 G_N9 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL2 North Perim Zn (G.N9),   !- Name
         None,                            !- Fuel Type
         EL2 North Perim Zn (G.N9),                !- Zone Name
         EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL2NorthPerimZnGN9,      !- Name
         SupplySensibleLeakageToEL2 North Perim Zn (G.N9),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 North Perim Zn (G.N9),   !- Name
         None,                          !- Fuel Type
         EL2 North Perim Zn (G.N9),                        !- Zone Name
         EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL2NorthPerimZnGN9,      !- Name
         SupplyLatentLeakageToEL2 North Perim Zn (G.N9),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 North Perim Zn (G.N9),   !- Name
         None,                           !- Fuel Type
         EL2 North Perim Zn (G.N9),                         !- Zone Name
         EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2NorthPerimZnGN9,   !- Name
         SupplyDuctConductionToEL2 North Perim Zn (G.N9),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 North Perim Pl Zn (G.N22),   !- Name
         None,                           !- Fuel Type
         EL2 North Perim Pl Zn (G.N22),                !- Zone Name
         EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2NorthPerimPlZnGN22,     !- Name
         SupplyDuctConductionToEL2 North Perim Pl Zn (G.N22),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL2 G_N9,   !- Name
         None,                           !- Fuel Type
         DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
         EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL2G_N9,   !- Name
         ReturnDuctConductionToPlenumDXFG EL2 G_N9,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL2 North Perim Pl Zn (G.N22),   !- Name
         None,                           !- Fuel Type
         EL2 North Perim Pl Zn (G.N22),                !- Zone Name
         EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL2NorthPerimPlZnGN22,   !- Name
         ReturnDuctConductionToEL2 North Perim Pl Zn (G.N22),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL2 North Perim Pl Zn (G.N22),   !- Name
         None,                            !- Fuel Type
         EL2 North Perim Pl Zn (G.N22),         !- Zone Name
         EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL2NorthPerimPlZnGN22,   !- Name
         SupplySensibleLeakageToEL2 North Perim Pl Zn (G.N22),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 North Perim Pl Zn (G.N22),   !- Name
         None,                          !- Fuel Type
         EL2 North Perim Pl Zn (G.N22),               !- Zone Name
         EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL2NorthPerimPlZnGN22,   !- Name
         SupplyLatentLeakageToEL2 North Perim Pl Zn (G.N22),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL2 G_N9,   !- Name
         None,                         !- Fuel Type
         DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
         EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL2G_N9,
         ReturnSensibleLeakageEquipDXFG EL2 G_N9,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL2 G_N9,   !- Name
         None,                       !- Fuel Type
         DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
         EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL2G_N9,   !- Name
         ReturnLatentLeakageEquipDXFG EL2 G_N9,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL2 North Perim Pl Zn (G.N22)ToEL2 North Perim Zn (G.N9)Mixing,   !- Name
         EL2 North Perim Zn (G.N9),           !- Zone Name
         EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 North Perim Pl Zn (G.N22);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2NorthPerimPlZnGN22ToEL2NorthPerimZnGN9,   !- Name
         EL2 North Perim Pl Zn (G.N22)ToEL2 North Perim Zn (G.N9)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL2 North Perim Zn (G.N9)ToEL2 North Perim Pl Zn (G.N22)Mixing,   !- Name
         EL2 North Perim Pl Zn (G.N22),            !- Zone Name
         EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 North Perim Zn (G.N9);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2NorthPerimZnGN9ToEL2NorthPerimPlZnGN22,   !- Name
         EL2 North Perim Zn (G.N9)ToEL2 North Perim Pl Zn (G.N22)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL2NorthPerimZnGN9,             !- Name
         DXFG EL2 G_N9 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL2NorthPerimZnGN9,             !- Name
         DXFG EL2 G_N9 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL2NorthPerimZnGN9,            !- Name
         DXFG EL2 G_N9 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL2NorthPerimZnGN9,            !- Name
         DXFG EL2 G_N9 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL2NorthPerimZnGN9,           !- Name
         EL2 North Perim Pl Zn (G.N22),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL2NorthPerimZnGN9,           !- Name
         EL2 North Perim Pl Zn (G.N22),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL2NorthPerimZnGN9,               !- Name
         EL2 North Perim Zn (G.N9) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL2NorthPerimZnGN9,               !- Name
         EL2 North Perim Zn (G.N9) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL2NorthPerimZnGN9,            !- Name
         DXFG EL2 G_N9 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL2NorthPerimZnGN9,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL2NorthPerimZnGN9;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL2NorthPerimZnGN9,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL2NorthPerimZnGN9, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL2NorthPerimZnGN9, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL2NorthPerimZnGN9, ! Return leakage flow rate
         Set VEL2NorthPerimPlZnGN22ToEL2NorthPerimZnGN9 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL2NorthPerimZnGN9ToEL2NorthPerimPlZnGN22 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL2NorthPerimZnGN9 AH_WoutEL2NorthPerimZnGN9, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL2NorthPerimZnGN9 AHZone_WEL2NorthPerimZnGN9, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL2NorthPerimZnGN9 RA_WEL2NorthPerimZnGN9, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL2NorthPerimZnGN9 AH_ToutEL2NorthPerimZnGN9, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL2NorthPerimZnGN9 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL2NorthPerimZnGN9 = f_sup * AH_MFREL2NorthPerimZnGN9 * h_fg * (RA_WEL2NorthPerimZnGN9 - AH_WoutEL2NorthPerimZnGN9), ! Supply leakage latent heat flow
         Set Qleak_s_sEL2NorthPerimZnGN9 = Qleak_s - Qleak_s_lEL2NorthPerimZnGN9, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL2NorthPerimZnGN9 / ((@Max AH_MFREL2NorthPerimZnGN9 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL2NorthPerimZnGN9 + ((AH_ToutEL2NorthPerimZnGN9 - AHZone_TEL2NorthPerimZnGN9) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL2NorthPerimZnGN9 = AH_MFREL2NorthPerimZnGN9 * 1006.0 * (Tsupply - AH_ToutEL2NorthPerimZnGN9), ! Supply duct conduction loss
         Set Qduct_sToEL2NorthPerimPlZnGN22 = 0 - Qduct_sToEL2NorthPerimZnGN9, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL2NorthPerimZnGN9 / ((@Max AH_MFREL2NorthPerimZnGN9 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL2NorthPerimZnGN9 + ((RA_TEL2NorthPerimZnGN9 - AHZone_TEL2NorthPerimZnGN9) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL2G_N9 = AH_MFREL2NorthPerimZnGN9 * 1006.0 * (Treturn - RA_TEL2NorthPerimZnGN9), ! Return duct conduction to plenum
         Set Qduct_rToEL2NorthPerimPlZnGN22 = 0 - Qduct_rToPlenumDXFGEL2G_N9, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL2G_N9 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL2G_N9 = f_ret * AH_MFREL2NorthPerimZnGN9 * 1006.0 * (AHZone_TEL2NorthPerimZnGN9 - RA_TEL2NorthPerimZnGN9), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL2NorthPerimZnGN9 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL2NorthPerimPlZnGN22 = f_sup * AH_MFREL2NorthPerimZnGN9 * h_fg * (AH_WoutEL2NorthPerimZnGN9 - AHZone_WEL2NorthPerimZnGN9), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL2NorthPerimPlZnGN22 = Qleak - Qleak_lToEL2NorthPerimPlZnGN22; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL2 G_N9 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL2 G_N9 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL2 G_N9 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL2 G_N9 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL2 G_N9 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL2 G_N9 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_N9 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL2 G_N9 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_N9 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_N9 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_N9 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_N9 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_N9 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_N9 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_N9 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_N9 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL2 G_N9 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL2 G_N9 Plenum Construction,  !- Construction Name
      DXFG EL2 G_N9 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL2 North Perim Zn (T.N35)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL2 North Perim Zn (T.N36)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL2 T_N35" (specified by input)
    ! → air_handler_zone = "EL2 North Perim At Zn (T.N48)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL2 T_N35,                !- Name
        ,                        !- Controller List Name
        DXFG EL2 T_N35 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL2 T_N35 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL2 T_N35 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL2 T_N35 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL2 T_N35 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL2 T_N35 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL2 T_N35 Return Plenum,  !- Name
        DXFG EL2 T_N35 Dummy Return Plenum,  !- Zone Name
        DXFG EL2 T_N35 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL2 T_N35 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL2 North Perim Zn (T.N35) Return Outlet,  !- Inlet 1 Node Name
        EL2 North Perim Zn (T.N36) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL2 T_N35 Return Path,    !- Name
        DXFG EL2 T_N35 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL2 T_N35 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL2 North Perim Zn (T.N35),   !- Name
         None,                            !- Fuel Type
         EL2 North Perim Zn (T.N35),                !- Zone Name
         EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL2NorthPerimZnTN35,      !- Name
         SupplySensibleLeakageToEL2 North Perim Zn (T.N35),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 North Perim Zn (T.N35),   !- Name
         None,                          !- Fuel Type
         EL2 North Perim Zn (T.N35),                        !- Zone Name
         EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL2NorthPerimZnTN35,      !- Name
         SupplyLatentLeakageToEL2 North Perim Zn (T.N35),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 North Perim Zn (T.N35),   !- Name
         None,                           !- Fuel Type
         EL2 North Perim Zn (T.N35),                         !- Zone Name
         EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2NorthPerimZnTN35,   !- Name
         SupplyDuctConductionToEL2 North Perim Zn (T.N35),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 North Perim At Zn (T.N48),   !- Name
         None,                           !- Fuel Type
         EL2 North Perim At Zn (T.N48),                !- Zone Name
         EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2NorthPerimAtZnTN48,     !- Name
         SupplyDuctConductionToEL2 North Perim At Zn (T.N48),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL2 T_N35,   !- Name
         None,                           !- Fuel Type
         DXFG EL2 T_N35 Dummy Return Plenum,  !- Zone Name
         EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL2T_N35,   !- Name
         ReturnDuctConductionToPlenumDXFG EL2 T_N35,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL2 North Perim At Zn (T.N48),   !- Name
         None,                           !- Fuel Type
         EL2 North Perim At Zn (T.N48),                !- Zone Name
         EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL2NorthPerimAtZnTN48,   !- Name
         ReturnDuctConductionToEL2 North Perim At Zn (T.N48),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL2 North Perim At Zn (T.N48),   !- Name
         None,                            !- Fuel Type
         EL2 North Perim At Zn (T.N48),         !- Zone Name
         EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL2NorthPerimAtZnTN48,   !- Name
         SupplySensibleLeakageToEL2 North Perim At Zn (T.N48),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 North Perim At Zn (T.N48),   !- Name
         None,                          !- Fuel Type
         EL2 North Perim At Zn (T.N48),               !- Zone Name
         EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL2NorthPerimAtZnTN48,   !- Name
         SupplyLatentLeakageToEL2 North Perim At Zn (T.N48),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL2 T_N35,   !- Name
         None,                         !- Fuel Type
         DXFG EL2 T_N35 Dummy Return Plenum,  !- Zone Name
         EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL2T_N35,
         ReturnSensibleLeakageEquipDXFG EL2 T_N35,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL2 T_N35,   !- Name
         None,                       !- Fuel Type
         DXFG EL2 T_N35 Dummy Return Plenum,  !- Zone Name
         EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL2T_N35,   !- Name
         ReturnLatentLeakageEquipDXFG EL2 T_N35,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL2 North Perim At Zn (T.N48)ToEL2 North Perim Zn (T.N35)Mixing,   !- Name
         EL2 North Perim Zn (T.N35),           !- Zone Name
         EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 North Perim At Zn (T.N48);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2NorthPerimAtZnTN48ToEL2NorthPerimZnTN35,   !- Name
         EL2 North Perim At Zn (T.N48)ToEL2 North Perim Zn (T.N35)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL2 North Perim Zn (T.N35)ToEL2 North Perim At Zn (T.N48)Mixing,   !- Name
         EL2 North Perim At Zn (T.N48),            !- Zone Name
         EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 North Perim Zn (T.N35);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2NorthPerimZnTN35ToEL2NorthPerimAtZnTN48,   !- Name
         EL2 North Perim Zn (T.N35)ToEL2 North Perim At Zn (T.N48)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL2NorthPerimZnTN35,             !- Name
         DXFG EL2 T_N35 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL2NorthPerimZnTN35,             !- Name
         DXFG EL2 T_N35 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL2NorthPerimZnTN35,            !- Name
         DXFG EL2 T_N35 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL2NorthPerimZnTN35,            !- Name
         DXFG EL2 T_N35 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL2NorthPerimZnTN35,           !- Name
         EL2 North Perim At Zn (T.N48),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL2NorthPerimZnTN35,           !- Name
         EL2 North Perim At Zn (T.N48),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL2NorthPerimZnTN35,               !- Name
         EL2 North Perim Zn (T.N35) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL2NorthPerimZnTN35,               !- Name
         EL2 North Perim Zn (T.N35) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL2NorthPerimZnTN35,            !- Name
         DXFG EL2 T_N35 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL2NorthPerimZnTN35,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL2NorthPerimZnTN35;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL2NorthPerimZnTN35,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL2NorthPerimZnTN35, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL2NorthPerimZnTN35, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL2NorthPerimZnTN35, ! Return leakage flow rate
         Set VEL2NorthPerimAtZnTN48ToEL2NorthPerimZnTN35 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL2NorthPerimZnTN35ToEL2NorthPerimAtZnTN48 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL2NorthPerimZnTN35 AH_WoutEL2NorthPerimZnTN35, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL2NorthPerimZnTN35 AHZone_WEL2NorthPerimZnTN35, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL2NorthPerimZnTN35 RA_WEL2NorthPerimZnTN35, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL2NorthPerimZnTN35 AH_ToutEL2NorthPerimZnTN35, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL2NorthPerimZnTN35 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL2NorthPerimZnTN35 = f_sup * AH_MFREL2NorthPerimZnTN35 * h_fg * (RA_WEL2NorthPerimZnTN35 - AH_WoutEL2NorthPerimZnTN35), ! Supply leakage latent heat flow
         Set Qleak_s_sEL2NorthPerimZnTN35 = Qleak_s - Qleak_s_lEL2NorthPerimZnTN35, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL2NorthPerimZnTN35 / ((@Max AH_MFREL2NorthPerimZnTN35 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL2NorthPerimZnTN35 + ((AH_ToutEL2NorthPerimZnTN35 - AHZone_TEL2NorthPerimZnTN35) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL2NorthPerimZnTN35 = AH_MFREL2NorthPerimZnTN35 * 1006.0 * (Tsupply - AH_ToutEL2NorthPerimZnTN35), ! Supply duct conduction loss
         Set Qduct_sToEL2NorthPerimAtZnTN48 = 0 - Qduct_sToEL2NorthPerimZnTN35, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL2NorthPerimZnTN35 / ((@Max AH_MFREL2NorthPerimZnTN35 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL2NorthPerimZnTN35 + ((RA_TEL2NorthPerimZnTN35 - AHZone_TEL2NorthPerimZnTN35) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL2T_N35 = AH_MFREL2NorthPerimZnTN35 * 1006.0 * (Treturn - RA_TEL2NorthPerimZnTN35), ! Return duct conduction to plenum
         Set Qduct_rToEL2NorthPerimAtZnTN48 = 0 - Qduct_rToPlenumDXFGEL2T_N35, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL2T_N35 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL2T_N35 = f_ret * AH_MFREL2NorthPerimZnTN35 * 1006.0 * (AHZone_TEL2NorthPerimZnTN35 - RA_TEL2NorthPerimZnTN35), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL2NorthPerimZnTN35 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL2NorthPerimAtZnTN48 = f_sup * AH_MFREL2NorthPerimZnTN35 * h_fg * (AH_WoutEL2NorthPerimZnTN35 - AHZone_WEL2NorthPerimZnTN35), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL2NorthPerimAtZnTN48 = Qleak - Qleak_lToEL2NorthPerimAtZnTN48; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL2 T_N35 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL2 T_N35 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL2 T_N35 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL2 T_N35 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL2 T_N35 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL2 T_N35 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N35 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_N35 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL2 T_N35 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N35 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_N35 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_N35 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N35 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_N35 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_N35 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N35 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_N35 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_N35 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N35 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_N35 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_N35 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N35 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL2 T_N35 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL2 T_N35 Plenum Construction,  !- Construction Name
      DXFG EL2 T_N35 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL2 WNW Perim Zn (G.WNW7)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL2 North Perim Zn (G.N8)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL2 G_WNW7" (specified by input)
    ! → air_handler_zone = "EL2 WNW Perim Pl Zn (G.WNW20)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL2 G_WNW7,                !- Name
        ,                        !- Controller List Name
        DXFG EL2 G_WNW7 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL2 G_WNW7 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL2 G_WNW7 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL2 G_WNW7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL2 G_WNW7 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL2 G_WNW7 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL2 G_WNW7 Return Plenum,  !- Name
        DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Zone Name
        DXFG EL2 G_WNW7 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL2 G_WNW7 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL2 WNW Perim Zn (G.WNW7) Return Outlet,  !- Inlet 1 Node Name
        EL2 North Perim Zn (G.N8) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL2 G_WNW7 Return Path,    !- Name
        DXFG EL2 G_WNW7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL2 G_WNW7 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL2 WNW Perim Zn (G.WNW7),   !- Name
         None,                            !- Fuel Type
         EL2 WNW Perim Zn (G.WNW7),                !- Zone Name
         EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL2WNWPerimZnGWNW7,      !- Name
         SupplySensibleLeakageToEL2 WNW Perim Zn (G.WNW7),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 WNW Perim Zn (G.WNW7),   !- Name
         None,                          !- Fuel Type
         EL2 WNW Perim Zn (G.WNW7),                        !- Zone Name
         EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL2WNWPerimZnGWNW7,      !- Name
         SupplyLatentLeakageToEL2 WNW Perim Zn (G.WNW7),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 WNW Perim Zn (G.WNW7),   !- Name
         None,                           !- Fuel Type
         EL2 WNW Perim Zn (G.WNW7),                         !- Zone Name
         EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2WNWPerimZnGWNW7,   !- Name
         SupplyDuctConductionToEL2 WNW Perim Zn (G.WNW7),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 WNW Perim Pl Zn (G.WNW20),   !- Name
         None,                           !- Fuel Type
         EL2 WNW Perim Pl Zn (G.WNW20),                !- Zone Name
         EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2WNWPerimPlZnGWNW20,     !- Name
         SupplyDuctConductionToEL2 WNW Perim Pl Zn (G.WNW20),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL2 G_WNW7,   !- Name
         None,                           !- Fuel Type
         DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Zone Name
         EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL2G_WNW7,   !- Name
         ReturnDuctConductionToPlenumDXFG EL2 G_WNW7,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL2 WNW Perim Pl Zn (G.WNW20),   !- Name
         None,                           !- Fuel Type
         EL2 WNW Perim Pl Zn (G.WNW20),                !- Zone Name
         EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL2WNWPerimPlZnGWNW20,   !- Name
         ReturnDuctConductionToEL2 WNW Perim Pl Zn (G.WNW20),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL2 WNW Perim Pl Zn (G.WNW20),   !- Name
         None,                            !- Fuel Type
         EL2 WNW Perim Pl Zn (G.WNW20),         !- Zone Name
         EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL2WNWPerimPlZnGWNW20,   !- Name
         SupplySensibleLeakageToEL2 WNW Perim Pl Zn (G.WNW20),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 WNW Perim Pl Zn (G.WNW20),   !- Name
         None,                          !- Fuel Type
         EL2 WNW Perim Pl Zn (G.WNW20),               !- Zone Name
         EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL2WNWPerimPlZnGWNW20,   !- Name
         SupplyLatentLeakageToEL2 WNW Perim Pl Zn (G.WNW20),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL2 G_WNW7,   !- Name
         None,                         !- Fuel Type
         DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Zone Name
         EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL2G_WNW7,
         ReturnSensibleLeakageEquipDXFG EL2 G_WNW7,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL2 G_WNW7,   !- Name
         None,                       !- Fuel Type
         DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Zone Name
         EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL2G_WNW7,   !- Name
         ReturnLatentLeakageEquipDXFG EL2 G_WNW7,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL2 WNW Perim Pl Zn (G.WNW20)ToEL2 WNW Perim Zn (G.WNW7)Mixing,   !- Name
         EL2 WNW Perim Zn (G.WNW7),           !- Zone Name
         EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 WNW Perim Pl Zn (G.WNW20);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2WNWPerimPlZnGWNW20ToEL2WNWPerimZnGWNW7,   !- Name
         EL2 WNW Perim Pl Zn (G.WNW20)ToEL2 WNW Perim Zn (G.WNW7)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL2 WNW Perim Zn (G.WNW7)ToEL2 WNW Perim Pl Zn (G.WNW20)Mixing,   !- Name
         EL2 WNW Perim Pl Zn (G.WNW20),            !- Zone Name
         EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 WNW Perim Zn (G.WNW7);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2WNWPerimZnGWNW7ToEL2WNWPerimPlZnGWNW20,   !- Name
         EL2 WNW Perim Zn (G.WNW7)ToEL2 WNW Perim Pl Zn (G.WNW20)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL2WNWPerimZnGWNW7,             !- Name
         DXFG EL2 G_WNW7 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL2WNWPerimZnGWNW7,             !- Name
         DXFG EL2 G_WNW7 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL2WNWPerimZnGWNW7,            !- Name
         DXFG EL2 G_WNW7 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL2WNWPerimZnGWNW7,            !- Name
         DXFG EL2 G_WNW7 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL2WNWPerimZnGWNW7,           !- Name
         EL2 WNW Perim Pl Zn (G.WNW20),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL2WNWPerimZnGWNW7,           !- Name
         EL2 WNW Perim Pl Zn (G.WNW20),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL2WNWPerimZnGWNW7,               !- Name
         EL2 WNW Perim Zn (G.WNW7) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL2WNWPerimZnGWNW7,               !- Name
         EL2 WNW Perim Zn (G.WNW7) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL2WNWPerimZnGWNW7,            !- Name
         DXFG EL2 G_WNW7 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL2WNWPerimZnGWNW7,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL2WNWPerimZnGWNW7;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL2WNWPerimZnGWNW7,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL2WNWPerimZnGWNW7, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL2WNWPerimZnGWNW7, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL2WNWPerimZnGWNW7, ! Return leakage flow rate
         Set VEL2WNWPerimPlZnGWNW20ToEL2WNWPerimZnGWNW7 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL2WNWPerimZnGWNW7ToEL2WNWPerimPlZnGWNW20 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL2WNWPerimZnGWNW7 AH_WoutEL2WNWPerimZnGWNW7, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL2WNWPerimZnGWNW7 AHZone_WEL2WNWPerimZnGWNW7, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL2WNWPerimZnGWNW7 RA_WEL2WNWPerimZnGWNW7, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL2WNWPerimZnGWNW7 AH_ToutEL2WNWPerimZnGWNW7, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL2WNWPerimZnGWNW7 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL2WNWPerimZnGWNW7 = f_sup * AH_MFREL2WNWPerimZnGWNW7 * h_fg * (RA_WEL2WNWPerimZnGWNW7 - AH_WoutEL2WNWPerimZnGWNW7), ! Supply leakage latent heat flow
         Set Qleak_s_sEL2WNWPerimZnGWNW7 = Qleak_s - Qleak_s_lEL2WNWPerimZnGWNW7, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL2WNWPerimZnGWNW7 / ((@Max AH_MFREL2WNWPerimZnGWNW7 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL2WNWPerimZnGWNW7 + ((AH_ToutEL2WNWPerimZnGWNW7 - AHZone_TEL2WNWPerimZnGWNW7) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL2WNWPerimZnGWNW7 = AH_MFREL2WNWPerimZnGWNW7 * 1006.0 * (Tsupply - AH_ToutEL2WNWPerimZnGWNW7), ! Supply duct conduction loss
         Set Qduct_sToEL2WNWPerimPlZnGWNW20 = 0 - Qduct_sToEL2WNWPerimZnGWNW7, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL2WNWPerimZnGWNW7 / ((@Max AH_MFREL2WNWPerimZnGWNW7 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL2WNWPerimZnGWNW7 + ((RA_TEL2WNWPerimZnGWNW7 - AHZone_TEL2WNWPerimZnGWNW7) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL2G_WNW7 = AH_MFREL2WNWPerimZnGWNW7 * 1006.0 * (Treturn - RA_TEL2WNWPerimZnGWNW7), ! Return duct conduction to plenum
         Set Qduct_rToEL2WNWPerimPlZnGWNW20 = 0 - Qduct_rToPlenumDXFGEL2G_WNW7, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL2G_WNW7 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL2G_WNW7 = f_ret * AH_MFREL2WNWPerimZnGWNW7 * 1006.0 * (AHZone_TEL2WNWPerimZnGWNW7 - RA_TEL2WNWPerimZnGWNW7), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL2WNWPerimZnGWNW7 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL2WNWPerimPlZnGWNW20 = f_sup * AH_MFREL2WNWPerimZnGWNW7 * h_fg * (AH_WoutEL2WNWPerimZnGWNW7 - AHZone_WEL2WNWPerimZnGWNW7), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL2WNWPerimPlZnGWNW20 = Qleak - Qleak_lToEL2WNWPerimPlZnGWNW20; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL2 G_WNW7 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL2 G_WNW7 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL2 G_WNW7 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL2 G_WNW7 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL2 G_WNW7 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_WNW7 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL2 G_WNW7 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_WNW7 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_WNW7 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_WNW7 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_WNW7 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_WNW7 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_WNW7 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 G_WNW7 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 G_WNW7 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL2 G_WNW7 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL2 G_WNW7 Plenum Construction,  !- Construction Name
      DXFG EL2 G_WNW7 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_new_ductonly.imf"
! Path resolves to "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! BEGIN TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"
    ! → zone_name = "EL2 WNW Perim Zn (T.WNW33)" (specified by input)
    ! → zone_area = 94.53813350400002 (specified by input)
    ! → slave_zone = "EL2 North Perim Zn (T.N34)" (specified by input)
    ! → number_of_stories = 1 (specified by input)
    ! → climate_zone = 1 (specified by input)
    ! → system_name = "DXFG EL2 T_WNW33" (specified by input)
    ! → air_handler_zone = "EL2 WNW Perim At Zn (T.WNW46)" (specified by input)
    ! → supply_leakage_frac = 0.06 (specified by input)
    ! → return_leakage_frac = 0.054 (specified by input)
    ! → duct_r_value = 2.3088 (specified by input)
    !   imbalance_oa_frac = 1 (defaulted by interface)
    !   use_dummy_return_plenum = true (defaulted by interface)
    !   return_plenum_zone_name = nil (defaulted by interface)




      

      ! Duct losses

      Schedule:Compact,
        EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Name
        Any Number,              !- Schedule Type Limits Name
        Through: 12/31,
        For: AllDays,
        Until: 24:00, 1;

      AirLoopHVAC,
        DXFG EL2 T_WNW33,                !- Name
        ,                        !- Controller List Name
        DXFG EL2 T_WNW33 Availability Managers,  !- Availability Manager List Name
        autosize,                !- Design Supply Air Flow Rate {m3/s}
        DXFG EL2 T_WNW33 Branches,       !- Branch List Name
        ,                        !- Connector List Name
        DXFG EL2 T_WNW33 Mixed Air Outlet,  !- Supply Side Inlet Node Name
        DXFG EL2 T_WNW33 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
        DXFG EL2 T_WNW33 Supply Path Inlet,  !- Demand Side Inlet Node Names
        DXFG EL2 T_WNW33 Air Loop Outlet;!- Supply Side Outlet Node Names


    ! Air loop objects that have been affected by adding plenum
      AirLoopHVAC:ReturnPlenum,
        DXFG EL2 T_WNW33 Return Plenum,  !- Name
        DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Zone Name
        DXFG EL2 T_WNW33 Dummy Return Plenum Node,  !- Zone Node Name
        DXFG EL2 T_WNW33 Zone Equipment Outlet Node,  !- Outlet Node Name
        ,                        !- Induced Air Outlet Node or NodeList Name
        EL2 WNW Perim Zn (T.WNW33) Return Outlet,  !- Inlet 1 Node Name
        EL2 North Perim Zn (T.N34) Return Outlet; !- Inlet 2 Node Name

      AirLoopHVAC:ReturnPath,
        DXFG EL2 T_WNW33 Return Path,    !- Name
        DXFG EL2 T_WNW33 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
        AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
        DXFG EL2 T_WNW33 Return Plenum;  !- Component 2 Name

      OtherEquipment,
         SupplySensibleLeakageToEL2 WNW Perim Zn (T.WNW33),   !- Name
         None,                            !- Fuel Type
         EL2 WNW Perim Zn (T.WNW33),                !- Zone Name
         EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost


      ! Misc. actuated objects required to mimic duct loss heat balances
      EnergyManagementSystem:Actuator,
         Qleak_s_sEL2WNWPerimZnTWNW33,      !- Name
         SupplySensibleLeakageToEL2 WNW Perim Zn (T.WNW33),   !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 WNW Perim Zn (T.WNW33),   !- Name
         None,                          !- Fuel Type
         EL2 WNW Perim Zn (T.WNW33),                        !- Zone Name
         EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_s_lEL2WNWPerimZnTWNW33,      !- Name
         SupplyLatentLeakageToEL2 WNW Perim Zn (T.WNW33),   !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 WNW Perim Zn (T.WNW33),   !- Name
         None,                           !- Fuel Type
         EL2 WNW Perim Zn (T.WNW33),                         !- Zone Name
         EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2WNWPerimZnTWNW33,   !- Name
         SupplyDuctConductionToEL2 WNW Perim Zn (T.WNW33),     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         SupplyDuctConductionToEL2 WNW Perim At Zn (T.WNW46),   !- Name
         None,                           !- Fuel Type
         EL2 WNW Perim At Zn (T.WNW46),                !- Zone Name
         EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_sToEL2WNWPerimAtZnTWNW46,     !- Name
         SupplyDuctConductionToEL2 WNW Perim At Zn (T.WNW46),   !- Actuated Component Unique Name
         OtherEquipment,                 !- Actuated Component Type
         Power Level;                    !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToPlenumDXFG EL2 T_WNW33,   !- Name
         None,                           !- Fuel Type
         DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Zone Name
         EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToPlenumDXFGEL2T_WNW33,   !- Name
         ReturnDuctConductionToPlenumDXFG EL2 T_WNW33,     !- Actuated Component Unique Name
         OtherEquipment,                   !- Actuated Component Type
         Power Level;                      !- Actuated Component Control Type

      OtherEquipment,
         ReturnDuctConductionToEL2 WNW Perim At Zn (T.WNW46),   !- Name
         None,                           !- Fuel Type
         EL2 WNW Perim At Zn (T.WNW46),                !- Zone Name
         EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                 !- Design Level Calculation Method
         0,                              !- Design Level {W}
         ,                               !- Power per Zone Floor Area {W/m}
         ,                               !- Power per Person {W/person}
         0,                              !- Fraction Latent
         0,                              !- Fraction Radiant
         0;                              !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qduct_rToEL2WNWPerimAtZnTWNW46,   !- Name
         ReturnDuctConductionToEL2 WNW Perim At Zn (T.WNW46),       !- Actuated Component Unique Name
         OtherEquipment,                     !- Actuated Component Type
         Power Level;                        !- Actuated Component Control Type

      OtherEquipment,
         SupplySensibleLeakageToEL2 WNW Perim At Zn (T.WNW46),   !- Name
         None,                            !- Fuel Type
         EL2 WNW Perim At Zn (T.WNW46),         !- Zone Name
         EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                  !- Design Level Calculation Method
         0,                               !- Design Level {W}
         ,                                !- Power per Zone Floor Area {W/m}
         ,                                !- Power per Person {W/person}
         0,                               !- Fraction Latent
         0,                               !- Fraction Radiant
         0;                               !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_sToEL2WNWPerimAtZnTWNW46,   !- Name
         SupplySensibleLeakageToEL2 WNW Perim At Zn (T.WNW46),     !- Actuated Component Unique Name
         OtherEquipment,                    !- Actuated Component Type
         Power Level;                       !- Actuated Component Control Type

      OtherEquipment,
         SupplyLatentLeakageToEL2 WNW Perim At Zn (T.WNW46),   !- Name
         None,                          !- Fuel Type
         EL2 WNW Perim At Zn (T.WNW46),               !- Zone Name
         EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,                !- Design Level Calculation Method
         0,                             !- Design Level {W}
         ,                              !- Power per Zone Floor Area {W/m}
         ,                              !- Power per Person {W/person}
         1,                             !- Fraction Latent
         0,                             !- Fraction Radiant
         0;                             !- Fraction Lost

      EnergyManagementSystem:Actuator,
         LatentLeakageToEL2WNWPerimAtZnTWNW46,   !- Name
         SupplyLatentLeakageToEL2 WNW Perim At Zn (T.WNW46),     !- Actuated Component Unique Name
         OtherEquipment,                  !- Actuated Component Type
         Power Level;                     !- Actuated Component Control Type

      OtherEquipment,
         ReturnSensibleLeakageEquipDXFG EL2 T_WNW33,   !- Name
         None,                         !- Fuel Type
         DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Zone Name
         EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,               !- Design Level Calculation Method
         0,                            !- Design Level {W}
         ,                             !- Power per Zone Floor Area {W/m2}
         ,                             !- Power per Person {W/Person}
         0,                            !- Fraction Latent
         0,                            !- Fraction Radiant
         0;                            !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_sDXFGEL2T_WNW33,
         ReturnSensibleLeakageEquipDXFG EL2 T_WNW33,
         OtherEquipment,
         Power Level;

      OtherEquipment,
         ReturnLatentLeakageEquipDXFG EL2 T_WNW33,   !- Name
         None,                       !- Fuel Type
         DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Zone Name
         EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Schedule Name
         EquipmentLevel,             !- Design Level Calculation Method
         0,                          !- Design Level {W}
         ,                           !- Power per Zone Floor Area {W/m2}
         ,                           !- Power per Person {W/Person}
         1,                          !- Fraction Latent
         0,                          !- Fraction Radiant
         0;                          !- Fraction Lost

      EnergyManagementSystem:Actuator,
         Qleak_r_lDXFGEL2T_WNW33,   !- Name
         ReturnLatentLeakageEquipDXFG EL2 T_WNW33,      !- Actuated Component Unique Name
         OtherEquipment,                !- Actuated Component Type
         Power Level;                   !- Actuated Component Control Type

      ZoneMixing,
         EL2 WNW Perim At Zn (T.WNW46)ToEL2 WNW Perim Zn (T.WNW33)Mixing,   !- Name
         EL2 WNW Perim Zn (T.WNW33),           !- Zone Name
         EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 WNW Perim At Zn (T.WNW46);    !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2WNWPerimAtZnTWNW46ToEL2WNWPerimZnTWNW33,   !- Name
         EL2 WNW Perim At Zn (T.WNW46)ToEL2 WNW Perim Zn (T.WNW33)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ZoneMixing,
         EL2 WNW Perim Zn (T.WNW33)ToEL2 WNW Perim At Zn (T.WNW46)Mixing,   !- Name
         EL2 WNW Perim At Zn (T.WNW46),            !- Zone Name
         EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Schedule Name
         Flow/Zone,                  !- Design Flow Rate Calculation Method
         0,                          !- Design Flow Rate (set by EMS)
         ,                           !- Flow Rate per Zone Floor Area
         ,                           !- Flow Rate per Person
         ,                           !- Air Changes per Hour
         EL2 WNW Perim Zn (T.WNW33);           !- Source Zone Name

      EnergyManagementSystem:Actuator,
         VEL2WNWPerimZnTWNW33ToEL2WNWPerimAtZnTWNW46,   !- Name
         EL2 WNW Perim Zn (T.WNW33)ToEL2 WNW Perim At Zn (T.WNW46)Mixing,         !- Actuated Component Unique Name
         ZoneMixing,                       !- Actuated Component Type
         Air Exchange Flow Rate;           !- Actuated Component Control Type

      ! Required EMS Sensors

      EnergyManagementSystem:Sensor,
         AH_VFREL2WNWPerimZnTWNW33,             !- Name
         DXFG EL2 T_WNW33 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_MFREL2WNWPerimZnTWNW33,             !- Name
         DXFG EL2 T_WNW33 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Mass Flow Rate;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_ToutEL2WNWPerimZnTWNW33,            !- Name
         DXFG EL2 T_WNW33 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AH_WoutEL2WNWPerimZnTWNW33,            !- Name
         DXFG EL2 T_WNW33 Supply Path Inlet,   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_TEL2WNWPerimZnTWNW33,           !- Name
         EL2 WNW Perim At Zn (T.WNW46),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Air Temperature;                           !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         AHZone_WEL2WNWPerimZnTWNW33,           !- Name
         EL2 WNW Perim At Zn (T.WNW46),                        !- Output:Variable or Output:Meter Index Key Name
         Zone Mean Air Humidity Ratio;                   !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_TEL2WNWPerimZnTWNW33,               !- Name
         EL2 WNW Perim Zn (T.WNW33) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Temperature;                        !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         RA_WEL2WNWPerimZnTWNW33,               !- Name
         EL2 WNW Perim Zn (T.WNW33) Return Outlet,                   !- Output:Variable or Output:Meter Index Key Name
         System Node Humidity Ratio;                     !- Output:Variable or Output:Meter Index Key Name

      EnergyManagementSystem:Sensor,
         Fan_RTFEL2WNWPerimZnTWNW33,            !- Name
         DXFG EL2 T_WNW33 Supply Fan,                  !- Output:Variable or Output:Meter Index Key Name
         Fan Runtime Fraction;                           !- Output:Variable or Output:Meter Index Key Name

      ! Program

      EnergyManagementSystem:ProgramCallingManager,
         DuctLeakageCallingManagerEL2WNWPerimZnTWNW33,  !- Name
         EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
         DuctLeakageProgramEL2WNWPerimZnTWNW33;  !- Program Name 1

      EnergyManagementSystem:Program,
         DuctLeakageProgramEL2WNWPerimZnTWNW33,
         Set f_sup = 0.045, ! Supply leakage fraction
         Set f_ret = 0.0405, ! Return leakage fraction
         Set f_OA = 0.004499999999999997, ! Leakage imbalance made up with outside air
         Set V_OA = f_OA * AH_VFREL2WNWPerimZnTWNW33, ! Outside air flow rate
         Set Vleak_s = f_sup * AH_VFREL2WNWPerimZnTWNW33, ! Supply leakage flow rate
         Set Vleak_r = f_ret * AH_VFREL2WNWPerimZnTWNW33, ! Return leakage flow rate
         Set VEL2WNWPerimAtZnTWNW46ToEL2WNWPerimZnTWNW33 = @Abs (Vleak_s - Vleak_r - V_OA), ! Flow rate from AH zone to this zone
         Set VEL2WNWPerimZnTWNW33ToEL2WNWPerimAtZnTWNW46 = 0, ! Flow rate from this zone to AH zone
         Set h_SA = @HFnTdbW AH_ToutEL2WNWPerimZnTWNW33 AH_WoutEL2WNWPerimZnTWNW33, ! Supply air enthalpy
         Set h_AHZone = @HFnTdbW AHZone_TEL2WNWPerimZnTWNW33 AHZone_WEL2WNWPerimZnTWNW33, ! AH zone enthalpy
         Set h_RA = @HFnTdbW RA_TEL2WNWPerimZnTWNW33 RA_WEL2WNWPerimZnTWNW33, ! Return air enthalpy
         Set h_fg = @HfgAirFnWTdb AH_WoutEL2WNWPerimZnTWNW33 AH_ToutEL2WNWPerimZnTWNW33, ! AH Zone enthalpy of vaporization
         Set Qleak_s = f_sup * AH_MFREL2WNWPerimZnTWNW33 * (h_RA - h_SA), ! Supply leakage total heat flow
         Set Qleak_s_lEL2WNWPerimZnTWNW33 = f_sup * AH_MFREL2WNWPerimZnTWNW33 * h_fg * (RA_WEL2WNWPerimZnTWNW33 - AH_WoutEL2WNWPerimZnTWNW33), ! Supply leakage latent heat flow
         Set Qleak_s_sEL2WNWPerimZnTWNW33 = Qleak_s - Qleak_s_lEL2WNWPerimZnTWNW33, ! Supply leakage sensible heat flow
         Set expTerm = (Fan_RTFEL2WNWPerimZnTWNW33 / ((@Max AH_MFREL2WNWPerimZnTWNW33 0.001) * 1006.0)) * 4.14587058960499,
         Set expTerm = 0 - expTerm,
         Set Tsupply = AHZone_TEL2WNWPerimZnTWNW33 + ((AH_ToutEL2WNWPerimZnTWNW33 - AHZone_TEL2WNWPerimZnTWNW33) * (@Exp expTerm)), ! Supply temperature
         Set Qduct_sToEL2WNWPerimZnTWNW33 = AH_MFREL2WNWPerimZnTWNW33 * 1006.0 * (Tsupply - AH_ToutEL2WNWPerimZnTWNW33), ! Supply duct conduction loss
         Set Qduct_sToEL2WNWPerimAtZnTWNW46 = 0 - Qduct_sToEL2WNWPerimZnTWNW33, ! Supply duct conduction gain to AH zone
         Set expTerm = (Fan_RTFEL2WNWPerimZnTWNW33 / ((@Max AH_MFREL2WNWPerimZnTWNW33 0.001) * 1006.0)) * 1.0236717505197508,
         Set expTerm = 0 - expTerm,
         Set Treturn = AHZone_TEL2WNWPerimZnTWNW33 + ((RA_TEL2WNWPerimZnTWNW33 - AHZone_TEL2WNWPerimZnTWNW33) * (@Exp expTerm)), ! Return temperature
         Set Qduct_rToPlenumDXFGEL2T_WNW33 = AH_MFREL2WNWPerimZnTWNW33 * 1006.0 * (Treturn - RA_TEL2WNWPerimZnTWNW33), ! Return duct conduction to plenum
         Set Qduct_rToEL2WNWPerimAtZnTWNW46 = 0 - Qduct_rToPlenumDXFGEL2T_WNW33, !- Return duct conduction to AH Zone
         Set Qleak_r_lDXFGEL2T_WNW33 = 0, ! Return leakage latent heat flow
         Set Qleak_r_sDXFGEL2T_WNW33 = f_ret * AH_MFREL2WNWPerimZnTWNW33 * 1006.0 * (AHZone_TEL2WNWPerimZnTWNW33 - RA_TEL2WNWPerimZnTWNW33), ! Return leakage sensible heat flow
         Set Qleak = f_sup * AH_MFREL2WNWPerimZnTWNW33 * (h_SA - h_AHZone), ! Leakage heat flow
         Set Qleak_lToEL2WNWPerimAtZnTWNW46 = f_sup * AH_MFREL2WNWPerimZnTWNW33 * h_fg * (AH_WoutEL2WNWPerimZnTWNW33 - AHZone_WEL2WNWPerimZnTWNW33), ! Leakage latent heat flow to AH zone
         Set Qleak_sToEL2WNWPerimAtZnTWNW46 = Qleak - Qleak_lToEL2WNWPerimAtZnTWNW46; ! Leakage senisble heat flow to AH zone




    ! Dummy return plenum zone


    Construction,
      DXFG EL2 T_WNW33 Plenum Construction,  ! - Name
      Wall Cavity Effective Insulation,  !- Outside Layer
      DXFG EL2 T_WNW33 Plenum Material;  ! - Layer 2



    Material,
      DXFG EL2 T_WNW33 Plenum Material,  !- Name
      Smooth,                  !- Roughness
      0.05,                    !- Thickness {m}
      0.1,                    !- Conductivity {W/m-K}
      200,                     !- Density {kg/m3}
      1000;                    !- Specific Heat {J/kg-K}

    Zone,
      DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Name
      0,                       !- Direction of Relative North {deg}
      0,                       !- X Origin {m}
      0,                       !- Y Origin {m}
      0,                       !- Z Origin {m}
      ,                        !- Type
      1,                       !- Multiplier
      ,                        !- Ceiling Height {m}
      1.0,                     !- Volume {m3}
      ,                        !- Floor Area {m2}
      ,                        !- Zone Inside Convection Algorithm
      ,                        !- Zone Outside Convection Algorithm
      No;                      !- Part of Total Floor Area

    BuildingSurface:Detailed,
      DXFG EL2 T_WNW33 Dummy Return Plenum Floor,  !- Name
      Floor,                   !- Surface Type
      DXFG EL2 T_WNW33 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -10,                     !- Vertex 1 Z-coordinate {m}
      0,                       !- Vertex 2 X-coordinate {m}
      1,                       !- Vertex 2 Y-coordinate {m}
      -10,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -10,                     !- Vertex 3 Z-coordinate {m}
      1,                       !- Vertex 4 X-coordinate {m}
      0,                       !- Vertex 4 Y-coordinate {m}
      -10;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_WNW33 Dummy Return Plenum Ceiling,  !- Name
      Ceiling,                   !- Surface Type
      DXFG EL2 T_WNW33 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0,                       !- Vertex 1 X-coordinate {m}
      0,                       !- Vertex 1 Y-coordinate {m}
      -9,                     !- Vertex 1 Z-coordinate {m}
      1,                       !- Vertex 2 X-coordinate {m}
      0,                       !- Vertex 2 Y-coordinate {m}
      -9,                     !- Vertex 2 Z-coordinate {m}
      1,                       !- Vertex 3 X-coordinate {m}
      1,                       !- Vertex 3 Y-coordinate {m}
      -9,                     !- Vertex 3 Z-coordinate {m}
      0,                       !- Vertex 4 X-coordinate {m}
      1,                       !- Vertex 4 Y-coordinate {m}
      -9;                     !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_WNW33 Dummy Return Plenum W Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_WNW33 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_WNW33 Dummy Return Plenum N Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_WNW33 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      1.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      0.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      0.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      1.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_WNW33 Dummy Return Plenum E Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_WNW33 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      1.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      1.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      1.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      1.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    BuildingSurface:Detailed,
      DXFG EL2 T_WNW33 Dummy Return Plenum S Wall,  !- Name
      Wall,                   !- Surface Type
      DXFG EL2 T_WNW33 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Zone Name
      Adiabatic,               !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,  !- Vertex 1 X-coordinate {m}
      0.000000000000,  !- Vertex 1 Y-coordinate {m}
      -10.000000000000,  !- Vertex 1 Z-coordinate {m}
      1.000000000000,  !- Vertex 2 X-coordinate {m}
      0.000000000000,  !- Vertex 2 Y-coordinate {m}
      -10.000000000000,  !- Vertex 2 Z-coordinate {m}
      1.000000000000,  !- Vertex 3 X-coordinate {m}
      0.000000000000,  !- Vertex 3 Y-coordinate {m}
      -9.000000000000,  !- Vertex 3 Z-coordinate {m}
      0.000000000000,  !- Vertex 4 X-coordinate {m}
      0.000000000000,  !- Vertex 4 Y-coordinate {m}
      -9.000000000000;  !- Vertex 4 Z-coordinate {m}

    InternalMass,
      DXFG EL2 T_WNW33 Dummy Return Plenum Plenum Internal Mass,  !- Name
      DXFG EL2 T_WNW33 Plenum Construction,  !- Construction Name
      DXFG EL2 T_WNW33 Dummy Return Plenum,          !- Zone Name
      5.0;      !- Surface Area {m2}

    ! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/MFm_new_ductonly.imf"




!-Generator IDFEditor 1.51
!-Option SortedOrder ViewInIPunits

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.5;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    MFm+dxgf+existing,       !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    40,                      !- Maximum Number of Warmup Days
    10;                      !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    10;                      !- Number of Timesteps per Hour




!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Thursday,                !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators



!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    any number;              !- Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

Schedule:Day:Hourly,
    DEER Res ShadeSchDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.72,                    !- Hour 1
    0.72,                    !- Hour 2
    0.72,                    !- Hour 3
    0.72,                    !- Hour 4
    0.72,                    !- Hour 5
    0.72,                    !- Hour 6
    0.72,                    !- Hour 7
    0.72,                    !- Hour 8
    0.72,                    !- Hour 9
    0.72,                    !- Hour 10
    0.72,                    !- Hour 11
    0.72,                    !- Hour 12
    0.72,                    !- Hour 13
    0.72,                    !- Hour 14
    0.72,                    !- Hour 15
    0.72,                    !- Hour 16
    0.72,                    !- Hour 17
    0.72,                    !- Hour 18
    0.72,                    !- Hour 19
    0.72,                    !- Hour 20
    0.72,                    !- Hour 21
    0.72,                    !- Hour 22
    0.72,                    !- Hour 23
    0.72;                    !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.06875,                 !- Hour 1
    0.06875,                 !- Hour 2
    0.06875,                 !- Hour 3
    0.06875,                 !- Hour 4
    0.20625,                 !- Hour 5
    0.4296875,               !- Hour 6
    0.48125,                 !- Hour 7
    0.4296875,               !- Hour 8
    0.1890625,               !- Hour 9
    0.12890625,              !- Hour 10
    0.12890625,              !- Hour 11
    0.12890625,              !- Hour 12
    0.12890625,              !- Hour 13
    0.12890625,              !- Hour 14
    0.12890625,              !- Hour 15
    0.2234375,               !- Hour 16
    0.48125,                 !- Hour 17
    0.6703125,               !- Hour 18
    0.90234375,              !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.75625,                 !- Hour 22
    0.42109375,              !- Hour 23
    0.171875;                !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S1 WD,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S1 WEH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S1 HDD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S1 CDD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S2 WD,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S2 WEH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S2 HDD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S2 CDD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S3 WD,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S3 WEH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S3 HDD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S3 CDD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S1 WD,       !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S1 WEH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S1 HDD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S1 CDD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S2 WD,       !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S2 WEH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S2 HDD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S2 CDD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S3 WD,       !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S3 WEH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S3 HDD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S3 CDD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.115341807909605,       !- Hour 1
    0.0512463276836156,      !- Hour 2
    0.0383971751412427,      !- Hour 3
    0.0256231638418081,      !- Hour 4
    0.0256231638418081,      !- Hour 5
    0.0768694915254237,      !- Hour 6
    0.153814124293785,       !- Hour 7
    0.230758757062147,       !- Hour 8
    0.435969491525424,       !- Hour 9
    0.487215819209039,       !- Hour 10
    0.423120338983051,       !- Hour 11
    0.359024858757063,       !- Hour 12
    0.307703389830508,       !- Hour 13
    0.34617570621469,        !- Hour 14
    0.282080225988701,       !- Hour 15
    0.269231073446328,       !- Hour 16
    0.282080225988701,       !- Hour 17
    0.371798870056497,       !- Hour 18
    0.653954237288135,       !- Hour 19
    0.833466666666664,       !- Hour 20
    0.679577401129944,       !- Hour 21
    0.500064971751412,       !- Hour 22
    0.333326553672317,       !- Hour 23
    0.230758757062147;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.123580508474576,       !- Hour 1
    0.054906779661017,       !- Hour 2
    0.0411398305084745,      !- Hour 3
    0.0274533898305084,      !- Hour 4
    0.0274533898305084,      !- Hour 5
    0.0823601694915254,      !- Hour 6
    0.164800847457627,       !- Hour 7
    0.247241525423729,       !- Hour 8
    0.467110169491526,       !- Hour 9
    0.522016949152542,       !- Hour 10
    0.453343220338983,       !- Hour 11
    0.384669491525423,       !- Hour 12
    0.329682203389831,       !- Hour 13
    0.370902542372881,       !- Hour 14
    0.302228813559322,       !- Hour 15
    0.28846186440678,        !- Hour 16
    0.302228813559322,       !- Hour 17
    0.39835593220339,        !- Hour 18
    0.700665254237288,       !- Hour 19
    0.893,                   !- Hour 20
    0.728118644067796,       !- Hour 21
    0.535783898305085,       !- Hour 22
    0.357135593220339,       !- Hour 23
    0.247241525423729;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0792922803078573,      !- Hour 1
    0.0634168451712738,      !- Hour 2
    0.0316659748981059,      !- Hour 3
    0.0316659748981059,      !- Hour 4
    0.0634168451712738,      !- Hour 5
    0.0951677154444406,      !- Hour 6
    0.190335430888883,       !- Hour 7
    0.412506627425994,       !- Hour 8
    0.618802388826521,       !- Hour 9
    0.729930434782609,       !- Hour 10
    0.714054999646026,       !- Hour 11
    0.634677823963106,       !- Hour 12
    0.57117608341677,        !- Hour 13
    0.507759238245497,       !- Hour 14
    0.444257497699161,       !- Hour 15
    0.412506627425994,       !- Hour 16
    0.428382062562577,       !- Hour 17
    0.412506627425994,       !- Hour 18
    0.412506627425994,       !- Hour 19
    0.412506627425994,       !- Hour 20
    0.412506627425994,       !- Hour 21
    0.39663119228941,        !- Hour 22
    0.269712606571801,       !- Hour 23
    0.142794020854192;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0970065131425914,      !- Hour 1
    0.0775844382414515,      !- Hour 2
    0.0387402884391719,      !- Hour 3
    0.0387402884391719,      !- Hour 4
    0.0775844382414515,      !- Hour 5
    0.116428588043731,       !- Hour 6
    0.232857176087462,       !- Hour 7
    0.504662363340312,       !- Hour 8
    0.757045475692021,       !- Hour 9
    0.893,                   !- Hour 10
    0.87357792509886,        !- Hour 11
    0.776467550593161,       !- Hour 12
    0.698779250988602,       !- Hour 13
    0.621194812747151,       !- Hour 14
    0.543506513142591,       !- Hour 15
    0.504662363340312,       !- Hour 16
    0.524084438241451,       !- Hour 17
    0.504662363340312,       !- Hour 18
    0.504662363340312,       !- Hour 19
    0.504662363340312,       !- Hour 20
    0.504662363340312,       !- Hour 21
    0.485240288439172,       !- Hour 22
    0.329967550593161,       !- Hour 23
    0.174694812747151;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
