    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

Schedule:Week:Compact,
    DEER Res ShadeSchWeek, !- Name
    Weekdays,                !- DayType List 1
    DEER Res ShadeSchDay,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res ShadeSchDay,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res ShadeSchDay,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res ShadeSchDay,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res ShadeSchDay;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,  !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    EL1 Occ-2 S1 Wk,       !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-2 S1 WD,       !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-2 S1 WEH,      !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-2 S1 HDD,      !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-2 S1 CDD,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-2 S1 WEH;      !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 Occ-2 S2 Wk,       !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-2 S2 WD,       !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-2 S2 WEH,      !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-2 S2 HDD,      !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-2 S2 CDD,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-2 S2 WEH;      !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 Occ-2 S3 Wk,       !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-2 S3 WD,       !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-2 S3 WEH,      !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-2 S3 HDD,      !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-2 S3 CDD,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-2 S3 WEH;      !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 Occ-1 S1 Wk,       !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-1 S1 WD,       !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-1 S1 WEH,      !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-1 S1 HDD,      !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-1 S1 CDD,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-1 S1 WEH;      !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 Occ-1 S2 Wk,       !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-1 S2 WD,       !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-1 S2 WEH,      !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-1 S2 HDD,      !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-1 S2 CDD,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-1 S2 WEH;      !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 Occ-1 S3 Wk,       !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-1 S3 WD,       !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-1 S3 WEH,      !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-1 S3 HDD,      !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-1 S3 CDD,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-1 S3 WEH;      !- Schedule:Day Name 5

Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherVacation,      !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    DishwasherWeekend;       !- Schedule:Day Name 3

Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherVacation,   !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesWasherWeekend;    !- Schedule:Day Name 3

Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerWeekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3

Schedule:Week:Compact,
    MiscPlugLoadWeek,        !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    DEER Res ShadeSch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    DEER Res ShadeSchWeek, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE,      !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EL1 Occ-2 Sch,         !- Name
    Fraction,                !- Schedule Type Limits Name
    EL1 Occ-2 S1 Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL1 Occ-2 S3 Wk,       !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL1 Occ-2 S2 Wk,       !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL1 Occ-2 S3 Wk,       !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL1 Occ-2 S1 Wk,       !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL1 Occ-1 Sch,         !- Name
    Fraction,                !- Schedule Type Limits Name
    EL1 Occ-1 S1 Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL1 Occ-1 S3 Wk,       !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL1 Occ-1 S2 Wk,       !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL1 Occ-1 S3 Wk,       !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL1 Occ-1 S1 Wk,       !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Dishwasher,              !- Name
    Fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigerator,            !- Name
    Fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesWasher,           !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesDryer,            !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MiscPlugLoad,            !- Name
    Fraction,                !- Schedule Type Limits Name
    MiscPlugLoadWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CookingRange,            !- Name
    Fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    always_avail,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4



Schedule:Compact,
    activity_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117.28;                  !- Field 4

Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    48.888;                  !- Field 4

Schedule:Compact,
    BA_sink_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0043187134502924,      !- Field 4
    Until: 2:00,             !- Field 5
    0.0021593567251462,      !- Field 6
    Until: 3:00,             !- Field 7
    0.00154239766081871,     !- Field 8
    Until: 4:00,             !- Field 9
    0.00154239766081871,     !- Field 10
    Until: 5:00,             !- Field 11
    0.0021593567251462,      !- Field 12
    Until: 6:00,             !- Field 13
    0.00555263157894737,     !- Field 14
    Until: 7:00,             !- Field 15
    0.0129561403508772,      !- Field 16
    Until: 8:00,             !- Field 17
    0.019125730994152,       !- Field 18
    Until: 9:00,             !- Field 19
    0.020359649122807,       !- Field 20
    Until: 10:00,            !- Field 21
    0.019125730994152,       !- Field 22
    Until: 11:00,            !- Field 23
    0.0166578947368421,      !- Field 24
    Until: 12:00,            !- Field 25
    0.0154239766081871,      !- Field 26
    Until: 13:00,            !- Field 27
    0.0151154970760234,      !- Field 28
    Until: 14:00,            !- Field 29
    0.0138815789473684,      !- Field 30
    Until: 15:00,            !- Field 31
    0.0132646198830409,      !- Field 32
    Until: 16:00,            !- Field 33
    0.0126476608187135,      !- Field 34
    Until: 17:00,            !- Field 35
    0.0148070175438597,      !- Field 36
    Until: 18:00,            !- Field 37
    0.0200511695906433,      !- Field 38
    Until: 19:00,            !- Field 39
    0.0231359649122807,      !- Field 40
    Until: 20:00,            !- Field 41
    0.0212850877192982,      !- Field 42
    Until: 21:00,            !- Field 43
    0.0175833333333333,      !- Field 44
    Until: 22:00,            !- Field 45
    0.0148070175438597,      !- Field 46
    Until: 23:00,            !- Field 47
    0.0123391812865497,      !- Field 48
    Until: 24:00,            !- Field 49
    0.00832894736842105;     !- Field 50

Schedule:Compact,
    BA_shower_sch,           !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00194740740740741,     !- Field 4
    Until: 2:00,             !- Field 5
    0.000885185185185185,    !- Field 6
    Until: 3:00,             !- Field 7
    0.000531111111111111,    !- Field 8
    Until: 4:00,             !- Field 9
    0.000885185185185185,    !- Field 10
    Until: 5:00,             !- Field 11
    0.00247851851851852,     !- Field 12
    Until: 6:00,             !- Field 13
    0.00920592592592592,     !- Field 14
    Until: 7:00,             !- Field 15
    0.0208903703703704,      !- Field 16
    Until: 8:00,             !- Field 17
    0.0207133333333333,      !- Field 18
    Until: 9:00,             !- Field 19
    0.0168185185185185,      !- Field 20
    Until: 10:00,            !- Field 21
    0.0131007407407407,      !- Field 22
    Until: 11:00,            !- Field 23
    0.0106222222222222,      !- Field 24
    Until: 12:00,            !- Field 25
    0.00832074074074074,     !- Field 26
    Until: 13:00,            !- Field 27
    0.00601925925925926,     !- Field 28
    Until: 14:00,            !- Field 29
    0.00513407407407407,     !- Field 30
    Until: 15:00,            !- Field 31
    0.00460296296296296,     !- Field 32
    Until: 16:00,            !- Field 33
    0.00442592592592593,     !- Field 34
    Until: 17:00,            !- Field 35
    0.00531111111111111,     !- Field 36
    Until: 18:00,            !- Field 37
    0.00690444444444444,     !- Field 38
    Until: 19:00,            !- Field 39
    0.00743555555555556,     !- Field 40
    Until: 20:00,            !- Field 41
    0.00743555555555556,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00743555555555556,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00725851851851852,     !- Field 46
    Until: 23:00,            !- Field 47
    0.00513407407407407,     !- Field 48
    Until: 24:00,            !- Field 49
    0.00371777777777778;     !- Field 50

Schedule:Compact,
    BA_bath_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.000181818181818182,    !- Field 4
    Until: 2:00,             !- Field 5
    9.09090909090909e-05,    !- Field 6
    Until: 3:00,             !- Field 7
    9.09090909090909e-05,    !- Field 8
    Until: 4:00,             !- Field 9
    9.09090909090909e-05,    !- Field 10
    Until: 5:00,             !- Field 11
    0.000181818181818182,    !- Field 12
    Until: 6:00,             !- Field 13
    0.000431818181818182,    !- Field 14
    Until: 7:00,             !- Field 15
    0.00104545454545455,     !- Field 16
    Until: 8:00,             !- Field 17
    0.00131818181818182,     !- Field 18
    Until: 9:00,             !- Field 19
    0.0015,                  !- Field 20
    Until: 10:00,            !- Field 21
    0.00131818181818182,     !- Field 22
    Until: 11:00,            !- Field 23
    0.00104545454545455,     !- Field 24
    Until: 12:00,            !- Field 25
    0.000795454545454545,    !- Field 26
    Until: 13:00,            !- Field 27
    0.000704545454545454,    !- Field 28
    Until: 14:00,            !- Field 29
    0.000522727272727273,    !- Field 30
    Until: 15:00,            !- Field 31
    0.000522727272727273,    !- Field 32
    Until: 16:00,            !- Field 33
    0.000522727272727273,    !- Field 34
    Until: 17:00,            !- Field 35
    0.000886363636363636,    !- Field 36
    Until: 18:00,            !- Field 37
    0.00104545454545455,     !- Field 38
    Until: 19:00,            !- Field 39
    0.00175,                 !- Field 40
    Until: 20:00,            !- Field 41
    0.00227272727272727,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00227272727272727,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00175,                 !- Field 46
    Until: 23:00,            !- Field 47
    0.0015,                  !- Field 48
    Until: 24:00,            !- Field 49
    0.000886363636363636;    !- Field 50

    Schedule:Compact,
        DEER Res Nat Vent On Sch,!- Name
        On/Off,                  !- Schedule Type Limits Name
        Through:   4/30,         !- Field 1
        For:AllDays,             !- Field 2
        Until:24:00,             !- Field 3
        1,                       !- Field 4
        Through:   9/30,         !- Field 5
        For:AllDays,             !- Field 6
        Until:24:00,             !- Field 7
        1,                       !- Field 8
        Through:  12/31,         !- Field 9
        For:AllDays,             !- Field 10
        Until:24:00,             !- Field 11
        1;                       !- Field 12



!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,       !- Name
    Temperature,             !- Schedule Type Limits Name
    48.888;                  !- Hourly Value

Schedule:Constant,
    DWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Stucco 1in (SC01),       !- Name
    Rough,                   !- Roughness
    0.0252984,               !- Thickness {m}
    0.720714822,             !- Conductivity {W/m-K}
    1858.146,                !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    GypBd 1/2in (GP01),      !- Name
    Rough,                   !- Roughness
    0.0128016,               !- Thickness {m}
    0.160158849,             !- Conductivity {W/m-K}
    800.925,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    Blt-Up Roof 3/8in (BR01),!- Name
    Rough,                   !- Roughness
    0.0094488,               !- Thickness {m}
    0.1624073,               !- Conductivity {W/m-K}
    1121.295,                !- Density {kg/m3}
    1465.38;                 !- Specific Heat {J/kg-K}

Material,
    Plywd 5/8in (PW04),      !- Name
    Rough,                   !- Roughness
    0.0158496,               !- Thickness {m}
    0.1153628,               !- Conductivity {W/m-K}
    544.629,                 !- Density {kg/m3}
    1214.172;                !- Specific Heat {J/kg-K}

Material,
    Plywd 1in (PW06),        !- Name
    Rough,                   !- Roughness
    0.0252984,               !- Thickness {m}
    0.1153628,               !- Conductivity {W/m-K}
    544.629,                 !- Density {kg/m3}
    1214.172;                !- Specific Heat {J/kg-K}

Material,
    GypBd 5/8in (GP02),      !- Name
    Rough,                   !- Roughness
    0.0158496,               !- Thickness {m}
    0.160158849,             !- Conductivity {W/m-K}
    800.925,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    Light Soil Damp 12in,    !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    0.864788603,             !- Conductivity {W/m-K}
    1601.85,                 !- Density {kg/m3}
    1046.7;                  !- Specific Heat {J/kg-K}

    Material,
        Light Soil Damp 2in,   !- Name
        Rough,                   !- Roughness
        0.0508,                  !- Thickness {m}
        0.864788603,             !- Conductivity {W/m-K}
        1601.85,                 !- Density {kg/m3}
        1046.7;                  !- Specific Heat {J/kg-K}

Material,
    Conc HW 140lb 6in (HF-C13),  !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    1.729577206,             !- Conductivity {W/m-K}
    2242.59,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

    Material,
        Conc HW 140lb 4in (HF-C5),  !- Name
        Rough,                   !- Roughness
        0.1014984,               !- Thickness {m}
        1.729577206,             !- Conductivity {W/m-K}
        2242.59,                 !- Density {kg/m3}
        837.36;                  !- Specific Heat {J/kg-K}

Material,
    syn_stucco,              !- Name
    MediumSmooth,            !- Roughness
    0.3048E-02,              !- Thickness {m}
    8.65E-02,                !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

Material,
    OSB_7/16in,              !- Name
    MediumSmooth,            !- Roughness
    0.0111125,               !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

!Name
Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685.008,                 !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}

!Name
Material,
    wall_insulation_layer,       !- Name
    Rough,                   !- Roughness
    0.0508,                     !- Thickness {m}
    0.02884,               !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!Name
Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.076790698,                     !- Thickness {m}
    0.041918605,               !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!Name
Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.2838824,                   !- Thickness {m}
    0.0476386,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

!Name
Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.122,                    !- Thickness {m}
    0.0617176,                    !- Conductivity {W/m-K}
    55.074,                  !- Density {kg/m3}
    916.9311;                !- Specific Heat {J/kg-K}

Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    EL1 EWall Cons Mat 2 (0.98),  !- Name
    Rough,                   !- Roughness
    0.172535211;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 EWall R-val Material,!- Name
    Rough,                   !- Roughness
    2.315316901;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 Roof Cons Mat 4 (0.25),  !- Name
    Rough,                   !- Roughness
    0.044014085;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 IWall Cons Mat 2 (0.91),  !- Name
    Rough,                   !- Roughness
    0.160211268;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 AFlr R-val Material, !- Name
    Rough,                   !- Roughness
    3.670774648;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 UFMat (G.SSE1.U2.M1),!- Name
    Rough,                   !- Roughness
    5.394366197;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 UFMat (G.E2.U3.M1),  !- Name
    Rough,                   !- Roughness
    15.95176056;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 UFMat (G.NNE6.U7.M1),!- Name
    Rough,                   !- Roughness
    3.886091549;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 UFMat (G.C13.U14.M1),!- Name
    Rough,                   !- Roughness
    24.39771127;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Bldg Paper Felt (BP01),  !- Name
    Rough,                   !- Roughness
    0.01056338;              !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Carpet & Fiber Pad (CP01),  !- Name
    Rough,                   !- Roughness
    0.366197183;             !- Thermal Resistance {m2-K/W}

! Door max U 0.2, R5
Material:NoMass,
    Dbl Lyr Unins Mtl Door,         !- Name
    Rough,                   !- Roughness
    8.80550971E-01;       !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 Ceilg,               !- Name
    Rough,                   !- Roughness
    0.364505876;             !- Thermal Resistance {m2-K/W}

!Name
Material,
    floor_insulation_layer,       !- Name
    Rough,                   !- Roughness
    0.03556,                     !- Thickness {m}
    0.02884,               !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

!Name
!U-Factor {W/m2-K}
!Solar Heat Gain Coefficient
!Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    Glass,                   !- Name
    1.7035775127768313,              !- U-Factor {W/m2-K}
    0.52,                    !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Window,         !- Name
    Glass;                   !- Outside Layer

! Wall construction
Construction,
    Exterior Wall,           !- Name
    syn_stucco,              !- Outside Layer
    wall_insulation_layer,  !- Layer 2
    OSB_7/16in,              !- Layer 3
    wall_consol_layer,       !- Layer 4
    Drywall_1/2in;           !- Layer 5

Construction,
    EL1 Roof Construction,   !- Name
    Wood Shingle (WS02),   !- Outside Layer
    Blt-Up Roof 3/8in (BR01),  !- Layer 2
    Bldg Paper Felt (BP01),!- Layer 3
	
		Plywd 5/8in (PW04);
	

!Name Roof Insulation for MFM is R19 OR R13
Material,
    roof_consol_layer,       !- Name
    Rough,                   !- Roughness
	0.0971176470648,   !- thickness (m)
    0.04765367,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}  

! change the absorptance based on roofing choice
Material:NoMass,
    Wood Shingle (WS02),   !- Name
    MediumRough,             !- Roughness
	0.165;                   !- Thermal Resistance {m2-K/W}

! 1 in air space R1
Material:AirGap,
    Air Space 1 inch,        !- Name
    0.176110194261872;       !- Thermal Resistance {m2-K/W}

Material,
    Radiant Barrier,               !- Name
    Smooth,                         !- Roughness
    0.001,    !- Thickness {m}
    237,                  !- Conductivity {W/m-K}
    2710,        !- Density {kg/m3}
    887,        !- Specific Heat {J/kg-K}
    0.1,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Construction,
    EL1 IWall Construction,  !- Name
    GypBd 1/2in (GP01),      !- Outside Layer
    EL1 IWall Cons Mat 2 (0.91),  !- Layer 2
    GypBd 1/2in (GP01);      !- Layer 3

Construction,
    EL1 IWall Construction-mirror,  !- Name
    GypBd 1/2in (GP01),      !- Outside Layer
    EL1 IWall Cons Mat 2 (0.91),  !- Layer 2
    GypBd 1/2in (GP01);      !- Layer 3

Construction,
    EL1 IFlr Construction,   !- Name
    Plywd 1in (PW06),        !- Outside Layer
    Carpet & Fiber Pad (CP01);  !- Layer 2

Construction,
    EL1 IFlr Construction-mirror,  !- Name
    Carpet & Fiber Pad (CP01),  !- Outside Layer
    Plywd 1in (PW06);        !- Layer 2

Construction,
    Interior Ceiling,   !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2

Construction,
    Interior Ceiling-mirror,  !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;       !- Layer 2

Construction,
    EL1 UFCons (G.E2.U3)-backup,    !- Name
    EL1 UFMat (G.E2.U3.M1),  !- Outside Layer
    Light Soil Damp 12in,    !- Layer 2
    Conc HW 140lb 6in (HF-C13),  !- Layer 3
    Carpet & Fiber Pad (CP01);  !- Layer 4

Construction,
    EL1 UFCons (G.E2.U3),    !- Name
    floor_consol_layer,  !- Outside Layer
    Plywood_3/4in,
    Carpet_n_pad;

Construction,
    EL1 UFCons (G.C13.U14),  !- Name
    EL1 UFMat (G.C13.U14.M1),!- Outside Layer
    Light Soil Damp 12in,    !- Layer 2
    Conc HW 140lb 6in (HF-C13),  !- Layer 3
    Carpet & Fiber Pad (CP01);  !- Layer 4

Construction,
    Dbl Lyr Unins Mtl Door,  !- Name
    Dbl Lyr Unins Mtl Door;  !- Outside Layer

Construction,
    EL1 Ceilg Construction,  !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2

Construction,
    EL1 AFlr Construction-backup,  !- Name
    EL1 Roof Cons Mat 4 (0.25),  !- Outside Layer
    EL1 AFlr R-val Material, !- Layer 2
    GypBd 5/8in (GP02);      !- Layer 3

Construction,
    EL1 Ceilg Construction-mirror,  !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;       !- Layer 2

Construction,
    window_w_blinds,         !- Name
    Glass,                   !- Outside Layer
    int_blind;               !- Layer 2

Construction,
    Exterior Floor Cons,   !- Name
    Conc HW 140lb 4in (HF-C5),  !- Layer 2
    Carpet_n_pad;            !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    EL1 Core At Zn (T.C52),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 Core Pl Zn (G.C26),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 Core Zn (G.C13),   !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 Core Zn (T.C39),   !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim At Zn (T.E41),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim At Zn (T.E42),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim At Zn (T.E43),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim At Zn (T.E44),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Pl Zn (G.E15),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Pl Zn (G.E16),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Pl Zn (G.E17),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Pl Zn (G.E18),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (G.E2),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (G.E3),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (G.E4),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (G.E5),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (T.E28),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (T.E29),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (T.E30),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (T.E31),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNE Perim At Zn (T.NNE45),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNE Perim Pl Zn (G.NNE19),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNE Perim Zn (G.NNE6),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNE Perim Zn (T.NNE32),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNW Perim At Zn (T.NNW51),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNW Perim Pl Zn (G.NNW25),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNW Perim Zn (G.NNW12),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNW Perim Zn (T.NNW38),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSE Perim At Zn (T.SSE40),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSE Perim Pl Zn (G.SSE14),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSE Perim Zn (G.SSE1),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSE Perim Zn (T.SSE27),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSW Perim At Zn (T.SSW46),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSW Perim Pl Zn (G.SSW20),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSW Perim Zn (G.SSW7),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSW Perim Zn (T.SSW33),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim At Zn (T.W47),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim At Zn (T.W48),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim At Zn (T.W49),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim At Zn (T.W50),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Pl Zn (G.W21),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Pl Zn (G.W22),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Pl Zn (G.W23),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Pl Zn (G.W24),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (G.W10),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (G.W11),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (G.W8),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (G.W9),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (T.W34),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (T.W35),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (T.W36),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (T.W37),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 Core At Zn (T.C52),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 Core Pl Zn (G.C26),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 Core Zn (G.C13),   !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 Core Zn (T.C39),   !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ENE Perim At Zn (T.ENE51),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ENE Perim Pl Zn (G.ENE25),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ENE Perim Zn (G.ENE12),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ENE Perim Zn (T.ENE38),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ESE Perim At Zn (T.ESE45),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ESE Perim Pl Zn (G.ESE19),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ESE Perim Zn (G.ESE6),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ESE Perim Zn (T.ESE32),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim At Zn (T.N47),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim At Zn (T.N48),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim At Zn (T.N49),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim At Zn (T.N50),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Pl Zn (G.N21),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Pl Zn (G.N22),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Pl Zn (G.N23),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Pl Zn (G.N24),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (G.N10),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (G.N11),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (G.N8),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (G.N9),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (T.N34),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (T.N35),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (T.N36),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (T.N37),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim At Zn (T.S41),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim At Zn (T.S42),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim At Zn (T.S43),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim At Zn (T.S44),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Pl Zn (G.S15),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Pl Zn (G.S16),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Pl Zn (G.S17),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Pl Zn (G.S18),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (G.S2),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (G.S3),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (G.S4),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (G.S5),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (T.S28),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (T.S29),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (T.S30),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (T.S31),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WNW Perim At Zn (T.WNW46),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WNW Perim Pl Zn (G.WNW20),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WNW Perim Zn (G.WNW7),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WNW Perim Zn (T.WNW33),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WSW Perim At Zn (T.WSW40),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WSW Perim Pl Zn (G.WSW14),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WSW Perim Zn (G.WSW1),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WSW Perim Zn (T.WSW27),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Living Area,             !- Name
    EL1 SSE Perim Zn (G.SSE1),  !- Zone 1 Name
    EL1 East Perim Zn (G.E3),  !- Zone 2 Name
    EL1 East Perim Zn (G.E5),  !- Zone 3 Name
    EL1 SSW Perim Zn (G.SSW7),  !- Zone 4 Name
    EL1 West Perim Zn (G.W9),  !- Zone 5 Name
    EL1 West Perim Zn (G.W11),  !- Zone 6 Name
    EL1 SSE Perim Zn (T.SSE27),  !- Zone 7 Name
    EL1 East Perim Zn (T.E29),  !- Zone 8 Name
    EL1 East Perim Zn (T.E31),  !- Zone 9 Name
    EL1 SSW Perim Zn (T.SSW33),  !- Zone 10 Name
    EL1 West Perim Zn (T.W35),  !- Zone 11 Name
    EL1 West Perim Zn (T.W37),  !- Zone 12 Name
    EL2 WSW Perim Zn (G.WSW1),  !- Zone 13 Name
    EL2 South Perim Zn (G.S3),  !- Zone 14 Name
    EL2 South Perim Zn (G.S5),  !- Zone 15 Name
    EL2 WNW Perim Zn (G.WNW7),  !- Zone 16 Name
    EL2 North Perim Zn (G.N9),  !- Zone 17 Name
    EL2 North Perim Zn (G.N11),  !- Zone 18 Name
    EL2 WSW Perim Zn (T.WSW27),  !- Zone 19 Name
    EL2 South Perim Zn (T.S29),  !- Zone 20 Name
    EL2 South Perim Zn (T.S31),  !- Zone 21 Name
    EL2 WNW Perim Zn (T.WNW33),  !- Zone 22 Name
    EL2 North Perim Zn (T.N35),  !- Zone 23 Name
    EL2 North Perim Zn (T.N37);  !- Zone 24 Name

ZoneList,
    Bedrooms,                !- Name
    EL1 East Perim Zn (G.E2),  !- Zone 1 Name
    EL1 East Perim Zn (G.E4),  !- Zone 2 Name
    EL1 NNE Perim Zn (G.NNE6),  !- Zone 3 Name
    EL1 West Perim Zn (G.W8),  !- Zone 4 Name
    EL1 West Perim Zn (G.W10),  !- Zone 5 Name
    EL1 NNW Perim Zn (G.NNW12),  !- Zone 6 Name
    EL1 East Perim Zn (T.E28),  !- Zone 7 Name
    EL1 East Perim Zn (T.E30),  !- Zone 8 Name
    EL1 NNE Perim Zn (T.NNE32),  !- Zone 9 Name
    EL1 West Perim Zn (T.W34),  !- Zone 10 Name
    EL1 West Perim Zn (T.W36),  !- Zone 11 Name
    EL1 NNW Perim Zn (T.NNW38),  !- Zone 12 Name
    EL2 South Perim Zn (G.S2),  !- Zone 13 Name
    EL2 South Perim Zn (G.S4),  !- Zone 14 Name
    EL2 ESE Perim Zn (G.ESE6),  !- Zone 15 Name
    EL2 North Perim Zn (G.N8),  !- Zone 16 Name
    EL2 North Perim Zn (G.N10),  !- Zone 17 Name
    EL2 ENE Perim Zn (G.ENE12),  !- Zone 18 Name
    EL2 South Perim Zn (T.S28),  !- Zone 19 Name
    EL2 South Perim Zn (T.S30),  !- Zone 20 Name
    EL2 ESE Perim Zn (T.ESE32),  !- Zone 21 Name
    EL2 North Perim Zn (T.N34),  !- Zone 22 Name
    EL2 North Perim Zn (T.N36),  !- Zone 23 Name
    EL2 ENE Perim Zn (T.ENE38);  !- Zone 24 Name

ZoneList,
    Corridor,                !- Name
    EL1 Core Zn (G.C13),   !- Zone 1 Name
    EL1 Core Zn (T.C39),   !- Zone 2 Name
    EL2 Core Zn (G.C13),   !- Zone 3 Name
    EL2 Core Zn (T.C39);   !- Zone 4 Name

ZoneList,
    Plenum,                  !- Name
    EL1 Core At Zn (T.C52),!- Zone 1 Name
    EL1 Core Pl Zn (G.C26),!- Zone 2 Name
    EL1 East Perim At Zn (T.E41),  !- Zone 3 Name
    EL1 East Perim At Zn (T.E42),  !- Zone 4 Name
    EL1 East Perim At Zn (T.E43),  !- Zone 5 Name
    EL1 East Perim At Zn (T.E44),  !- Zone 6 Name
    EL1 East Perim Pl Zn (G.E15),  !- Zone 7 Name
    EL1 East Perim Pl Zn (G.E16),  !- Zone 8 Name
    EL1 East Perim Pl Zn (G.E17),  !- Zone 9 Name
    EL1 East Perim Pl Zn (G.E18),  !- Zone 10 Name
    EL1 NNE Perim At Zn (T.NNE45),  !- Zone 11 Name
    EL1 NNE Perim Pl Zn (G.NNE19),  !- Zone 12 Name
    EL1 NNW Perim At Zn (T.NNW51),  !- Zone 13 Name
    EL1 NNW Perim Pl Zn (G.NNW25),  !- Zone 14 Name
    EL1 SSE Perim At Zn (T.SSE40),  !- Zone 15 Name
    EL1 SSE Perim Pl Zn (G.SSE14),  !- Zone 16 Name
    EL1 SSW Perim At Zn (T.SSW46),  !- Zone 17 Name
    EL1 SSW Perim Pl Zn (G.SSW20),  !- Zone 18 Name
    EL1 West Perim At Zn (T.W47),  !- Zone 19 Name
    EL1 West Perim At Zn (T.W48),  !- Zone 20 Name
    EL1 West Perim At Zn (T.W49),  !- Zone 21 Name
    EL1 West Perim At Zn (T.W50),  !- Zone 22 Name
    EL1 West Perim Pl Zn (G.W21),  !- Zone 23 Name
    EL1 West Perim Pl Zn (G.W22),  !- Zone 24 Name
    EL1 West Perim Pl Zn (G.W23),  !- Zone 25 Name
    EL1 West Perim Pl Zn (G.W24),  !- Zone 26 Name
    EL2 Core At Zn (T.C52),!- Zone 27 Name
    EL2 Core Pl Zn (G.C26),!- Zone 28 Name
    EL2 ENE Perim At Zn (T.ENE51),  !- Zone 29 Name
    EL2 ENE Perim Pl Zn (G.ENE25),  !- Zone 30 Name
    EL2 ESE Perim At Zn (T.ESE45),  !- Zone 31 Name
    EL2 ESE Perim Pl Zn (G.ESE19),  !- Zone 32 Name
    EL2 North Perim At Zn (T.N47),  !- Zone 33 Name
    EL2 North Perim At Zn (T.N48),  !- Zone 34 Name
    EL2 North Perim At Zn (T.N49),  !- Zone 35 Name
    EL2 North Perim At Zn (T.N50),  !- Zone 36 Name
    EL2 North Perim Pl Zn (G.N21),  !- Zone 37 Name
    EL2 North Perim Pl Zn (G.N22),  !- Zone 38 Name
    EL2 North Perim Pl Zn (G.N23),  !- Zone 39 Name
    EL2 North Perim Pl Zn (G.N24),  !- Zone 40 Name
    EL2 South Perim At Zn (T.S41),  !- Zone 41 Name
    EL2 South Perim At Zn (T.S42),  !- Zone 42 Name
    EL2 South Perim At Zn (T.S43),  !- Zone 43 Name
    EL2 South Perim At Zn (T.S44),  !- Zone 44 Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone 45 Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone 46 Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone 47 Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone 48 Name
    EL2 WNW Perim At Zn (T.WNW46),  !- Zone 49 Name
    EL2 WNW Perim Pl Zn (G.WNW20),  !- Zone 50 Name
    EL2 WSW Perim At Zn (T.WSW40),  !- Zone 51 Name
    EL2 WSW Perim Pl Zn (G.WSW14);  !- Zone 52 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    EL1 Ceiling (T.C39.I105)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.C39.I105),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.NNW51.I127)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.NNW51.I127),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.SSW46.I117)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.SSW46.I117),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.W47.I119)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.W47.I119),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.W48.I122)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.W48.I122),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.W49.I124)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.W49.I124),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.W50.I125)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.W50.I125),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.C52.E83),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Roof (T.C52.E85),  !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (T.C52.E84),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E41.I109)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E41.I109),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E42.I111)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E42.I111),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E43.I113)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E43.I113),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E44.I115)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E44.I115),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.NNE45.I116)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.NNE45.I116),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.SSE40.I107)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core At Zn (T.C52),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.SSE40.I107),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.C13.I35)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.C13.I35),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.NNW25.I57)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.NNW25.I57),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.SSW20.I47)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.SSW20.I47),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W21.I49)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W21.I49),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W22.I52)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W22.I52),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W23.I54)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W23.I54),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W24.I55)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W24.I55),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.C39.I104)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.C39.I104),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.C26.E35),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (G.C26.E36),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E15.I39)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E15.I39),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E16.I41)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E16.I41),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E17.I43)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E17.I43),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E18.I45)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E18.I45),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.NNE19.I46)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.NNE19.I46),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.SSE14.I37)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Pl Zn (G.C26),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.SSE14.I37),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.C13.I35),  !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.C13.I35)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.NNW12.I33)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.NNW12.I33),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.SSW7.I18)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.SSW7.I18),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W10.I28)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W10.I28),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W11.I30)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W11.I30),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W8.I21)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W8.I21),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W9.I25)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W9.I25),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (G.C13.U13),   !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.C13.E17),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (G.C13.E18),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E2.I5)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E2.I5),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E3.I8)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E3.I8),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E4.I11)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E4.I11),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E5.I14)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E5.I14),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.NNE6.I16)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.NNE6.I16),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.SSE1.I2)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (G.C13),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.SSE1.I2),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.C39.I105),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.C39.I105)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.NNW38.I102)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.NNW38.I102),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.SSW33.I82)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.SSW33.I82),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.W34.I86)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.W34.I86),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.W35.I91)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.W35.I91),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.W36.I95)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.W36.I95),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.W37.I98)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.W37.I98),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.C39.I104),  !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.C39.I104)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.C39.E53),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (T.C39.E54),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E28.I64)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E28.I64),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E29.I68)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E29.I68),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E30.I72)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E30.I72),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E31.I76)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E31.I76),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.NNE32.I79)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.NNE32.I79),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.SSE27.I60)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 Core Zn (T.C39),   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.SSE27.I60),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.E28.I65)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL1 East Perim At Zn (T.E41),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.E28.I65),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.E41.E58),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim At Zn (T.E41),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.E41.I108),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim At Zn (T.E41),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.E41.I108)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.SSE40.I106)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim At Zn (T.E41),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.SSE40.I106),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Roof (T.E41.E59),  !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL1 East Perim At Zn (T.E41),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E41.I109),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim At Zn (T.E41),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E41.I109)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.E29.I70)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL1 East Perim At Zn (T.E42),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.E29.I70),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.E42.E60),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim At Zn (T.E42),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.E42.I110),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim At Zn (T.E42),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.E42.I110)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Roof (T.E42.E61),  !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL1 East Perim At Zn (T.E42),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (T.E42.I112),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim At Zn (T.E42),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (T.E42.I112)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E42.I111),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim At Zn (T.E42),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E42.I111)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.E30.I73)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL1 East Perim At Zn (T.E43),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.E30.I73),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.E43.E62),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim At Zn (T.E43),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.E41.I108)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim At Zn (T.E43),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.E41.I108),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Roof (T.E43.E63),  !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL1 East Perim At Zn (T.E43),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (T.E42.I112)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim At Zn (T.E43),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (T.E42.I112),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E43.I113),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim At Zn (T.E43),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E43.I113)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.E31.I77)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL1 East Perim At Zn (T.E44),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.E31.I77),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.E44.E64),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim At Zn (T.E44),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.E42.I110)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim At Zn (T.E44),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.E42.I110),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.E44.I114),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim At Zn (T.E44),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.E44.I114)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Roof (T.E44.E65),  !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL1 East Perim At Zn (T.E44),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E44.I115),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim At Zn (T.E44),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E44.I115)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.E2.I6)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL1 East Perim Pl Zn (G.E15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.E2.I6), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.E15.E21),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim Pl Zn (G.E15),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.E28.I62)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL1 East Perim Pl Zn (G.E15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.E28.I62),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.E15.I38),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Pl Zn (G.E15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.E15.I38)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.SSE14.I36)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim Pl Zn (G.E15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.SSE14.I36),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E15.I39),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Pl Zn (G.E15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E15.I39)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.E3.I10)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL1 East Perim Pl Zn (G.E16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.E3.I10),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.E16.E22),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim Pl Zn (G.E16),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.E29.I66)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL1 East Perim Pl Zn (G.E16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.E29.I66),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.E16.I40),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Pl Zn (G.E16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.E16.I40)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (G.E16.I42),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Pl Zn (G.E16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (G.E16.I42)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E16.I41),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Pl Zn (G.E16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E16.I41)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.E4.I12)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL1 East Perim Pl Zn (G.E17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.E4.I12),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.E17.E23),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim Pl Zn (G.E17),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.E30.I71)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL1 East Perim Pl Zn (G.E17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.E30.I71),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.E15.I38)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim Pl Zn (G.E17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.E15.I38),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (G.E16.I42)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim Pl Zn (G.E17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (G.E16.I42),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E17.I43),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Pl Zn (G.E17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E17.I43)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.E5.I15)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL1 East Perim Pl Zn (G.E18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.E5.I15),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.E18.E24),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim Pl Zn (G.E18),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.E31.I74)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL1 East Perim Pl Zn (G.E18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.E31.I74),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.E16.I40)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim Pl Zn (G.E18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.E16.I40),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.E18.I44),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Pl Zn (G.E18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.E18.I44)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E18.I45),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Pl Zn (G.E18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E18.I45)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.E2.I6), !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL1 East Perim Zn (G.E2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.E2.I6)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.E2.E3),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim Zn (G.E2),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (G.E2.U2),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL1 East Perim Zn (G.E2),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.E2.I4),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (G.E2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.E2.I4)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.SSE1.I1)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim Zn (G.E2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.SSE1.I1),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E2.I5),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (G.E2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E2.I5)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.E3.I10),!- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL1 East Perim Zn (G.E3),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.E3.I10)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.E3.E4),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim Zn (G.E3),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (G.E3.U3),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL1 East Perim Zn (G.E3),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.E3.I7),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (G.E3),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.E3.I7)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (G.E3.I9),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (G.E3),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (G.E3.I9)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E3.I8),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (G.E3),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E3.I8)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.E4.I12),!- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL1 East Perim Zn (G.E4),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.E4.I12)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.E4.E5),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim Zn (G.E4),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (G.E4.U4),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL1 East Perim Zn (G.E4),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.E2.I4)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim Zn (G.E4),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.E2.I4),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (G.E3.I9)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim Zn (G.E4),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (G.E3.I9),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E4.I11),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (G.E4),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E4.I11)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.E5.I15),!- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL1 East Perim Zn (G.E5),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.E5.I15)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.E5.E6),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim Zn (G.E5),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (G.E5.U5),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL1 East Perim Zn (G.E5),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.E3.I7)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim Zn (G.E5),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.E3.I7),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.E5.I13),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (G.E5),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.E5.I13)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.E5.I14),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (G.E5),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.E5.I14)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.E28.I65),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL1 East Perim Zn (T.E28),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.E28.I65)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.E28.E39),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim Zn (T.E28),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.E28.I62),   !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL1 East Perim Zn (T.E28),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.E28.I62)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.E28.I63),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (T.E28),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.E28.I63)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.SSE27.I59)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim Zn (T.E28),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.SSE27.I59),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E28.I64),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (T.E28),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E28.I64)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.E29.I70),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL1 East Perim Zn (T.E29),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.E29.I70)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.E29.E40),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim Zn (T.E29),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.E29.I66),   !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL1 East Perim Zn (T.E29),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.E29.I66)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.E29.I67),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (T.E29),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.E29.I67)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (T.E29.I69),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (T.E29),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (T.E29.I69)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E29.I68),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (T.E29),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E29.I68)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.E30.I73),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL1 East Perim Zn (T.E30),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.E30.I73)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.E30.E41),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim Zn (T.E30),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.E30.I71),   !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL1 East Perim Zn (T.E30),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.E30.I71)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.E28.I63)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim Zn (T.E30),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.E28.I63),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (T.E29.I69)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim Zn (T.E30),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (T.E29.I69),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E30.I72),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (T.E30),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E30.I72)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.E31.I77),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL1 East Perim Zn (T.E31),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.E31.I77)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.E31.E42),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 East Perim Zn (T.E31),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.E31.I74),   !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL1 East Perim Zn (T.E31),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.E31.I74)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.E29.I67)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 East Perim Zn (T.E31),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.E29.I67),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.E31.I75),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (T.E31),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.E31.I75)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.E31.I76),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 East Perim Zn (T.E31),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.E31.I76)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.NNE32.I80)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL1 NNE Perim At Zn (T.NNE45),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.NNE32.I80),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.NNE45.E67),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNE Perim At Zn (T.NNE45),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.E44.I114)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 NNE Perim At Zn (T.NNE45),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.E44.I114),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.NNE45.E66),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNE Perim At Zn (T.NNE45),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Roof (T.NNE45.E68),!- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL1 NNE Perim At Zn (T.NNE45),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.NNE45.I116),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 NNE Perim At Zn (T.NNE45),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.NNE45.I116)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.NNE6.I17)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL1 NNE Perim Pl Zn (G.NNE19),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.NNE6.I17),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.NNE19.E26),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNE Perim Pl Zn (G.NNE19),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.NNE32.I78)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL1 NNE Perim Pl Zn (G.NNE19),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.NNE32.I78), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.E18.I44)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 NNE Perim Pl Zn (G.NNE19),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.E18.I44),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.NNE19.E25),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNE Perim Pl Zn (G.NNE19),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.NNE19.I46),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 NNE Perim Pl Zn (G.NNE19),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.NNE19.I46)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.NNE6.I17),  !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL1 NNE Perim Zn (G.NNE6),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.NNE6.I17)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.NNE6.E8),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNE Perim Zn (G.NNE6),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (G.NNE6.U6),   !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL1 NNE Perim Zn (G.NNE6),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.E5.I13)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 NNE Perim Zn (G.NNE6),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.E5.I13),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.NNE6.E7),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNE Perim Zn (G.NNE6),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.NNE6.I16),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 NNE Perim Zn (G.NNE6),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.NNE6.I16)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.NNE32.I80),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL1 NNE Perim Zn (T.NNE32),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.NNE32.I80)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.NNE32.E44),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNE Perim Zn (T.NNE32),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.NNE32.I78), !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL1 NNE Perim Zn (T.NNE32),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.NNE32.I78)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.E31.I75)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 NNE Perim Zn (T.NNE32),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.E31.I75),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.NNE32.E43),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNE Perim Zn (T.NNE32),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.NNE32.I79),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 NNE Perim Zn (T.NNE32),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.NNE32.I79)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.NNW38.I103)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL1 NNW Perim At Zn (T.NNW51),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.NNW38.I103),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.NNW51.I127),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 NNW Perim At Zn (T.NNW51),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.NNW51.I127)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.NNW51.E81),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNW Perim At Zn (T.NNW51),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.W50.I126)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 NNW Perim At Zn (T.NNW51),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.W50.I126),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Roof (T.NNW51.E82),!- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL1 NNW Perim At Zn (T.NNW51),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.NNW51.E80),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNW Perim At Zn (T.NNW51),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.NNW12.I34)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL1 NNW Perim Pl Zn (G.NNW25),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.NNW12.I34),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.NNW25.I57),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 NNW Perim Pl Zn (G.NNW25),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.NNW25.I57)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.NNW38.I101)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL1 NNW Perim Pl Zn (G.NNW25),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.NNW38.I101),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.NNW25.E34),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNW Perim Pl Zn (G.NNW25),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.W24.I56)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 NNW Perim Pl Zn (G.NNW25),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.W24.I56),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.NNW25.E33),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNW Perim Pl Zn (G.NNW25),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.NNW12.I34),  !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL1 NNW Perim Zn (G.NNW12),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.NNW12.I34)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.NNW12.I33),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 NNW Perim Zn (G.NNW12),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.NNW12.I33)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (G.NNW12.U12), !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL1 NNW Perim Zn (G.NNW12),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.NNW12.E16),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNW Perim Zn (G.NNW12),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.W11.I31)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 NNW Perim Zn (G.NNW12),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.W11.I31),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.NNW12.E15),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNW Perim Zn (G.NNW12),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.NNW38.I103),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL1 NNW Perim Zn (T.NNW38),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.NNW38.I103)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.NNW38.I102),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 NNW Perim Zn (T.NNW38),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.NNW38.I102)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.NNW38.I101),!- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL1 NNW Perim Zn (T.NNW38),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.NNW38.I101)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.NNW38.E52),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNW Perim Zn (T.NNW38),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.W37.I99)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 NNW Perim Zn (T.NNW38),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.W37.I99),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.NNW38.E51),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 NNW Perim Zn (T.NNW38),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.SSE27.I61)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL1 SSE Perim At Zn (T.SSE40),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.SSE27.I61),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.SSE40.E55),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 SSE Perim At Zn (T.SSE40),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.SSE40.I106),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 SSE Perim At Zn (T.SSE40),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.SSE40.I106)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Roof (T.SSE40.E57),!- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL1 SSE Perim At Zn (T.SSE40),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (T.SSE40.E56),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 SSE Perim At Zn (T.SSE40),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.SSE40.I107),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 SSE Perim At Zn (T.SSE40),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.SSE40.I107)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.SSE1.I3)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL1 SSE Perim Pl Zn (G.SSE14),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.SSE1.I3),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.SSE14.E19),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 SSE Perim Pl Zn (G.SSE14),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.SSE27.I58)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL1 SSE Perim Pl Zn (G.SSE14),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.SSE27.I58), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.SSE14.I36),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 SSE Perim Pl Zn (G.SSE14),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.SSE14.I36)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (G.SSE14.E20),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 SSE Perim Pl Zn (G.SSE14),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.SSE14.I37),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 SSE Perim Pl Zn (G.SSE14),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.SSE14.I37)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.SSE1.I3),  !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL1 SSE Perim Zn (G.SSE1),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.SSE1.I3)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.SSE1.E1),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 SSE Perim Zn (G.SSE1),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (G.SSE1.U1),   !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL1 SSE Perim Zn (G.SSE1),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.SSE1.I1),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 SSE Perim Zn (G.SSE1),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.SSE1.I1)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (G.SSE1.E2),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 SSE Perim Zn (G.SSE1),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.SSE1.I2),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 SSE Perim Zn (G.SSE1),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (G.SSE1.I2)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.SSE27.I61),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL1 SSE Perim Zn (T.SSE27),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.SSE27.I61)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.SSE27.E37),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 SSE Perim Zn (T.SSE27),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.SSE27.I58), !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL1 SSE Perim Zn (T.SSE27),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.SSE27.I58)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.SSE27.I59),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 SSE Perim Zn (T.SSE27),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.SSE27.I59)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (T.SSE27.E38),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL1 SSE Perim Zn (T.SSE27),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.SSE27.I60),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 SSE Perim Zn (T.SSE27),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 West Wall (T.SSE27.I60)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.SSW33.I84)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL1 SSW Perim At Zn (T.SSW46),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.SSW33.I84),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.SSW46.I117),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 SSW Perim At Zn (T.SSW46),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.SSW46.I117)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.SSW46.I118),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 SSW Perim At Zn (T.SSW46),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.SSW46.I118)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
