    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N37.I98),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N37),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N37.I98)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.S28.I65)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S41),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.S28.I65),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S41.I108),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S41),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S41.I108)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.WSW40.I106)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S41),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.WSW40.I106),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S41.I109),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S41),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S41.I109)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.S41.E59),  !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 South Perim At Zn (T.S41),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.S41.E58),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim At Zn (T.S41),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.S29.I70)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S42),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.S29.I70),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S42.I110),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S42),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S42.I110)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S42.I111),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S42),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S42.I111)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.S42.E61),  !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 South Perim At Zn (T.S42),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.S42.E60),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim At Zn (T.S42),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.S42.I112),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S42),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (T.S42.I112)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.S30.I73)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S43),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.S30.I73),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S41.I108)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S43),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S41.I108),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S43.I113),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S43),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S43.I113)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.S43.E63),  !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 South Perim At Zn (T.S43),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.S43.E62),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim At Zn (T.S43),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.S42.I112)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S43),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (T.S42.I112),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.S31.I77)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S44),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.S31.I77),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S42.I110)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S44),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S42.I110),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S44.I114),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S44),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S44.I114)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S44.I115),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S44),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S44.I115)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.S44.E65),  !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 South Perim At Zn (T.S44),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.S44.E64),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim At Zn (T.S44),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S2.I6)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S2.I6), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S15.I38),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S15.I38)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.WSW14.I36)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.WSW14.I36),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.S28.I62)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.S28.I62),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S15.I39),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S15.I39)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S15.E21),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S3.I10)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S3.I10),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S16.I40),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S16.I40)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.S29.I66)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.S29.I66),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S16.I41),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S16.I41)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S16.E22),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.S16.I42),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (G.S16.I42)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S4.I12)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S4.I12),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S15.I38)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S15.I38),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.S30.I71)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.S30.I71),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S17.I43),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S17.I43)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S17.E23),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.S16.I42)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (G.S16.I42),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S5.I15)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S5.I15),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S16.I40)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S16.I40),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S18.I44),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S18.I44)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.S31.I74)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.S31.I74),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S18.I45),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S18.I45)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S18.E24),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S2.I6), !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 South Perim Zn (G.S2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S2.I6)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S2.I4),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (G.S2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S2.I4)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.WSW1.I1)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Zn (G.S2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.WSW1.I1),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.S2.U2),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL2 South Perim Zn (G.S2),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S2.I5),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (G.S2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S2.I5)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S2.E3),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim Zn (G.S2),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S3.I10),!- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 South Perim Zn (G.S3),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S3.I10)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S3.I7),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (G.S3),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S3.I7)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.S3.U3),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL2 South Perim Zn (G.S3),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S3.I8),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (G.S3),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S3.I8)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S3.E4),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim Zn (G.S3),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.S3.I9),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (G.S3),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (G.S3.I9)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S4.I12),!- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 South Perim Zn (G.S4),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S4.I12)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S2.I4)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Zn (G.S4),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S2.I4),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.S4.U4),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL2 South Perim Zn (G.S4),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S4.I11),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (G.S4),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S4.I11)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S4.E5),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim Zn (G.S4),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.S3.I9)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Zn (G.S4),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (G.S3.I9),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S5.I15),!- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 South Perim Zn (G.S5),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S5.I15)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S3.I7)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Zn (G.S5),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S3.I7),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S5.I13),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (G.S5),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S5.I13)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.S5.U5),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL2 South Perim Zn (G.S5),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S5.I14),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (G.S5),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S5.I14)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S5.E6),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim Zn (G.S5),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.S28.I65),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL2 South Perim Zn (T.S28),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.S28.I65)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S28.I63),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (T.S28),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S28.I63)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.WSW27.I59)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Zn (T.S28),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.WSW27.I59),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.S28.I62),   !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 South Perim Zn (T.S28),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.S28.I62)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S28.I64),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (T.S28),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S28.I64)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.S28.E39),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim Zn (T.S28),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.S29.I70),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL2 South Perim Zn (T.S29),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.S29.I70)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S29.I67),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (T.S29),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S29.I67)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.S29.I66),   !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 South Perim Zn (T.S29),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.S29.I66)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S29.I68),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (T.S29),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S29.I68)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.S29.E40),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim Zn (T.S29),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.S29.I69),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (T.S29),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (T.S29.I69)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.S30.I73),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL2 South Perim Zn (T.S30),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.S30.I73)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S28.I63)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Zn (T.S30),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S28.I63),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.S30.I71),   !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 South Perim Zn (T.S30),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.S30.I71)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S30.I72),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (T.S30),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S30.I72)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.S30.E41),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim Zn (T.S30),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.S29.I69)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Zn (T.S30),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (T.S29.I69),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.S31.I77),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL2 South Perim Zn (T.S31),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.S31.I77)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S29.I67)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Zn (T.S31),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S29.I67),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S31.I75),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (T.S31),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S31.I75)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.S31.I74),   !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 South Perim Zn (T.S31),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.S31.I74)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S31.I76),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (T.S31),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S31.I76)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.S31.E42),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 South Perim Zn (T.S31),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.WNW33.I84)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL2 WNW Perim At Zn (T.WNW46),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.WNW33.I84),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.WNW46.I118),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WNW Perim At Zn (T.WNW46),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.WNW46.I118)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.WNW46.E70),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WNW Perim At Zn (T.WNW46),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.WNW46.E71),!- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 WNW Perim At Zn (T.WNW46),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.WNW46.I117),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WNW Perim At Zn (T.WNW46),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.WNW46.I117)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.WNW46.E69),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WNW Perim At Zn (T.WNW46),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.WNW7.I20)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 WNW Perim Pl Zn (G.WNW20),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.WNW7.I20),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.WNW20.I48),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WNW Perim Pl Zn (G.WNW20),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.WNW20.I48)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.WNW33.I81)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 WNW Perim Pl Zn (G.WNW20),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.WNW33.I81), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.WNW20.E28),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WNW Perim Pl Zn (G.WNW20),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.WNW20.I47),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WNW Perim Pl Zn (G.WNW20),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.WNW20.I47)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.WNW20.E27),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WNW Perim Pl Zn (G.WNW20),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.WNW7.I20),  !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 WNW Perim Zn (G.WNW7),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.WNW7.I20)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.WNW7.I19),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WNW Perim Zn (G.WNW7),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.WNW7.I19)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.WNW7.U7),   !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL2 WNW Perim Zn (G.WNW7),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.WNW7.E10),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WNW Perim Zn (G.WNW7),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.WNW7.I18),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WNW Perim Zn (G.WNW7),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.WNW7.I18)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.WNW7.E9),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WNW Perim Zn (G.WNW7),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.WNW33.I84),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL2 WNW Perim Zn (T.WNW33),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.WNW33.I84)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.WNW33.I83),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WNW Perim Zn (T.WNW33),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.WNW33.I83)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.WNW33.I81), !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 WNW Perim Zn (T.WNW33),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.WNW33.I81)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.WNW33.E46),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WNW Perim Zn (T.WNW33),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.WNW33.I82),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WNW Perim Zn (T.WNW33),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.WNW33.I82)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.WNW33.E45),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WNW Perim Zn (T.WNW33),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.WSW27.I61)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling-mirror,  !- Construction Name
    EL2 WSW Perim At Zn (T.WSW40),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.WSW27.I61),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.WSW40.I106),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WSW Perim At Zn (T.WSW40),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.WSW40.I106)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.WSW40.I107),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WSW Perim At Zn (T.WSW40),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.WSW40.I107)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.WSW40.E57),!- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 WSW Perim At Zn (T.WSW40),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.WSW40.E55),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WSW Perim At Zn (T.WSW40),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.WSW40.E56),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WSW Perim At Zn (T.WSW40),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.WSW1.I3)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 WSW Perim Pl Zn (G.WSW14),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.WSW1.I3),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.WSW14.I36),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WSW Perim Pl Zn (G.WSW14),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.WSW14.I36)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.WSW27.I58)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 WSW Perim Pl Zn (G.WSW14),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.WSW27.I58), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.WSW14.I37),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WSW Perim Pl Zn (G.WSW14),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.WSW14.I37)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.WSW14.E19),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WSW Perim Pl Zn (G.WSW14),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.WSW14.E20),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WSW Perim Pl Zn (G.WSW14),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.WSW1.I3),  !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 WSW Perim Zn (G.WSW1),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.WSW1.I3)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.WSW1.I1),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WSW Perim Zn (G.WSW1),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.WSW1.I1)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.WSW1.U1),   !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,    !- Construction Name
    EL2 WSW Perim Zn (G.WSW1),  !- Zone Name
    Foundation,                  !- Outside Boundary Condition
    Slab Foundation,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.WSW1.I2),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WSW Perim Zn (G.WSW1),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.WSW1.I2)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.WSW1.E1),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WSW Perim Zn (G.WSW1),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.WSW1.E2),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WSW Perim Zn (G.WSW1),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.WSW27.I61),  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,   !- Construction Name
    EL2 WSW Perim Zn (T.WSW27),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.WSW27.I61)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.WSW27.I59),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WSW Perim Zn (T.WSW27),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.WSW27.I59)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.WSW27.I58), !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 WSW Perim Zn (T.WSW27),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.WSW27.I58)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.WSW27.I60),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 WSW Perim Zn (T.WSW27),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.WSW27.I60)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.WSW27.E37),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WSW Perim Zn (T.WSW27),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.WSW27.E38),  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    EL2 WSW Perim Zn (T.WSW27),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    EL1 East Win (G.E2.E3.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 East Wall (G.E2.E3),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.882640000000,          !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.882640000000,          !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.398721360000,          !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.398721360000,          !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Door (G.E3.E4.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL1 East Wall (G.E3.E4),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.807440000000,         !- Vertex 1 Y-coordinate {m}
    2.042160000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.807440000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    14.721840000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    14.721840000000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Win (G.E3.E4.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 East Wall (G.E3.E4),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    14.904720000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    14.904720000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    18.420801360000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    18.420801360000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Win (G.E4.E5.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 East Wall (G.E4.E5),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.784080000000,          !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.784080000000,          !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.300161360000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.300161360000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Door (G.E5.E6.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL1 East Wall (G.E5.E6),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.659600000000,         !- Vertex 1 Y-coordinate {m}
    2.042160000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.659600000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    20.574000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    20.574000000000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Win (G.E5.E6.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 East Wall (G.E5.E6),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    20.756880000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    20.756880000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    24.272961360000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    24.272961360000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Win (T.E28.E39.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 East Wall (T.E28.E39),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    5.882640000000,          !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    5.882640000000,          !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    9.398721360000,          !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    9.398721360000,          !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Door (T.E29.E40.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL1 East Wall (T.E29.E40),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    13.807440000000,         !- Vertex 1 Y-coordinate {m}
    4.937760000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    13.807440000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    14.721840000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    14.721840000000,         !- Vertex 4 Y-coordinate {m}
    4.937760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Win (T.E29.E40.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 East Wall (T.E29.E40),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    14.904720000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    14.904720000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    18.420801360000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    18.420801360000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Win (T.E30.E41.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 East Wall (T.E30.E41),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    9.784080000000,          !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    9.784080000000,          !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    13.300161360000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    13.300161360000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Door (T.E31.E42.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL1 East Wall (T.E31.E42),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    19.659600000000,         !- Vertex 1 Y-coordinate {m}
    4.937760000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    19.659600000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    20.574000000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    20.574000000000,         !- Vertex 4 Y-coordinate {m}
    4.937760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Win (T.E31.E42.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 East Wall (T.E31.E42),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    20.756880000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    20.756880000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    24.272961360000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    24.272961360000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Win (G.NNE6.E8.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 East Wall (G.NNE6.E8),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.389840000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.389840000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    28.905921360000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    28.905921360000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 North Win (G.NNE6.E7.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 North Wall (G.NNE6.E7),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.793200000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    21.793200000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    18.277118640000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    18.277118640000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 North Win (G.NNE6.E7.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 North Wall (G.NNE6.E7),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.373600000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    17.373600000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    13.857518640000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    13.857518640000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Win (T.NNE32.E44.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 East Wall (T.NNE32.E44),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    25.389840000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    25.389840000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    28.905921360000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    28.905921360000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 North Win (T.NNE32.E43.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 North Wall (T.NNE32.E43),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.793200000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    21.793200000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    18.277118640000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    18.277118640000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 North Win (T.NNE32.E43.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 North Wall (T.NNE32.E43),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.373600000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    17.373600000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    13.857518640000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    13.857518640000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 North Win (G.NNW12.E16.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 North Wall (G.NNW12.E16),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.601200000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    9.601200000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    6.085118640000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    6.085118640000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 North Win (G.NNW12.E16.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 North Wall (G.NNW12.E16),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.181600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    5.181600000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    1.665518640000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    1.665518640000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Win (G.NNW12.E15.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 West Wall (G.NNW12.E15),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.230320000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    29.230320000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.714238640000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    25.714238640000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 North Win (T.NNW38.E52.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 North Wall (T.NNW38.E52),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.601200000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    9.601200000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    6.085118640000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    6.085118640000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 North Win (T.NNW38.E52.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 North Wall (T.NNW38.E52),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.181600000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    5.181600000000,          !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    1.665518640000,          !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    1.665518640000,          !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Win (T.NNW38.E51.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 West Wall (T.NNW38.E51),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.230320000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    29.230320000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.714238640000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    25.714238640000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Door (G.SSE1.E1.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL1 East Wall (G.SSE1.E1),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    0.152400000000,          !- Vertex 1 Y-coordinate {m}
    2.042160000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    0.152400000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    1.066800000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    1.066800000000,          !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Win (G.SSE1.E1.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 East Wall (G.SSE1.E1),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    1.249680000000,          !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    1.249680000000,          !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    4.765761360000,          !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    4.765761360000,          !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 South Win (G.SSE1.E2.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 South Wall (G.SSE1.E2),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.344400000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    12.344400000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    15.860481360000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    15.860481360000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 South Win (G.SSE1.E2.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 South Wall (G.SSE1.E2),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.764000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    16.764000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    20.280081360000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    20.280081360000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Door (T.SSE27.E37.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL1 East Wall (T.SSE27.E37),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    0.152400000000,          !- Vertex 1 Y-coordinate {m}
    4.937760000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    0.152400000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    1.066800000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    1.066800000000,          !- Vertex 4 Y-coordinate {m}
    4.937760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 East Win (T.SSE27.E37.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 East Wall (T.SSE27.E37),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.945600000000,         !- Vertex 1 X-coordinate {m}
    1.249680000000,          !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    21.945600000000,         !- Vertex 2 X-coordinate {m}
    1.249680000000,          !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    4.765761360000,          !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    4.765761360000,          !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 South Win (T.SSE27.E38.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 South Wall (T.SSE27.E38),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.344400000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    12.344400000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    15.860481360000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    15.860481360000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 South Win (T.SSE27.E38.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 South Wall (T.SSE27.E38),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.764000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    16.764000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    20.280081360000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    20.280081360000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 South Win (G.SSW7.E9.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 South Wall (G.SSW7.E9),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.152400000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    0.152400000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    3.668481360000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    3.668481360000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 South Win (G.SSW7.E9.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 South Wall (G.SSW7.E9),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    8.088081360000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    8.088081360000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Door (G.SSW7.E10.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL1 West Wall (G.SSW7.E10),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    5.699760000000,          !- Vertex 1 Y-coordinate {m}
    2.042160000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    5.699760000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.785360000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.785360000000,          !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Win (G.SSW7.E10.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 West Wall (G.SSW7.E10),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.602480000000,          !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.602480000000,          !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.086398640000,          !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.086398640000,          !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 South Win (T.SSW33.E45.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 South Wall (T.SSW33.E45),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.152400000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    0.152400000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    3.668481360000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    3.668481360000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 South Win (T.SSW33.E45.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 South Wall (T.SSW33.E45),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    8.088081360000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    8.088081360000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Door (T.SSW33.E46.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL1 West Wall (T.SSW33.E46),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    5.699760000000,          !- Vertex 1 Y-coordinate {m}
    4.937760000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    5.699760000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.785360000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.785360000000,          !- Vertex 4 Y-coordinate {m}
    4.937760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Win (T.SSW33.E46.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 West Wall (T.SSW33.E46),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.602480000000,          !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.602480000000,          !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.086398640000,          !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.086398640000,          !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Win (G.W10.E13.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 West Wall (G.W10.E13),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    13.624560000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    13.624560000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    10.108478640000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    10.108478640000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Door (G.W11.E14.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL1 West Wall (G.W11.E14),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.206960000000,         !- Vertex 1 Y-coordinate {m}
    2.042160000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.206960000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    24.292560000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    24.292560000000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Win (G.W11.E14.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 West Wall (G.W11.E14),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    24.109680000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    24.109680000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    20.593598640000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    20.593598640000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Win (G.W8.E11.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 West Wall (G.W8.E11),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.723120000000,          !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.723120000000,          !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    6.207038640000,          !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    6.207038640000,          !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Door (G.W9.E12.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL1 West Wall (G.W9.E12),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.354800000000,         !- Vertex 1 Y-coordinate {m}
    2.042160000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.354800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    18.440400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    18.440400000000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Win (G.W9.E12.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 West Wall (G.W9.E12),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    18.257520000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    18.257520000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    14.741438640000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    14.741438640000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Win (T.W34.E47.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 West Wall (T.W34.E47),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.723120000000,          !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.723120000000,          !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    6.207038640000,          !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    6.207038640000,          !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Door (T.W35.E48.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL1 West Wall (T.W35.E48),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.354800000000,         !- Vertex 1 Y-coordinate {m}
    4.937760000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.354800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    18.440400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    18.440400000000,         !- Vertex 4 Y-coordinate {m}
    4.937760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Win (T.W35.E48.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 West Wall (T.W35.E48),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    18.257520000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    18.257520000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    14.741438640000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    14.741438640000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Win (T.W36.E49.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 West Wall (T.W36.E49),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    13.624560000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    13.624560000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    10.108478640000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    10.108478640000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Door (T.W37.E50.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL1 West Wall (T.W37.E50),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.206960000000,         !- Vertex 1 Y-coordinate {m}
    4.937760000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.206960000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    24.292560000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    24.292560000000,         !- Vertex 4 Y-coordinate {m}
    4.937760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL1 West Win (T.W37.E50.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL1 West Wall (T.W37.E50),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    24.109680000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    24.109680000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    20.593598640000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    20.593598640000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 East Win (G.ENE12.E16.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 East Wall (G.ENE12.E16),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.749200000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.749200000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    54.265281360000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    54.265281360000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 East Win (G.ENE12.E16.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 East Wall (G.ENE12.E16),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    55.168800000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    55.168800000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    58.684881360000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    58.684881360000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Win (G.ENE12.E15.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 North Wall (G.ENE12.E15),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.174480000000,         !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -9.174480000000,         !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -12.690561360000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -12.690561360000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 East Win (T.ENE38.E52.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 East Wall (T.ENE38.E52),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.749200000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.749200000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    54.265281360000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    54.265281360000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 East Win (T.ENE38.E52.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 East Wall (T.ENE38.E52),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    55.168800000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    55.168800000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    58.684881360000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    58.684881360000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Win (T.ENE38.E51.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 North Wall (T.ENE38.E51),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.174480000000,         !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -9.174480000000,         !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -12.690561360000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -12.690561360000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 East Win (G.ESE6.E7.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 East Wall (G.ESE6.E7),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    38.557200000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    38.557200000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    42.073281360000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    42.073281360000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 East Win (G.ESE6.E7.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 East Wall (G.ESE6.E7),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    42.976800000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    42.976800000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    46.492881360000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    46.492881360000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Win (G.ESE6.E8.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 South Wall (G.ESE6.E8),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -13.014960000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -13.014960000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -9.498878640000,         !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -9.498878640000,         !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 East Win (T.ESE32.E43.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 East Wall (T.ESE32.E43),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    38.557200000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    38.557200000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    42.073281360000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    42.073281360000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 East Win (T.ESE32.E43.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 East Wall (T.ESE32.E43),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    42.976800000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    42.976800000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    46.492881360000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    46.492881360000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Win (T.ESE32.E44.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 South Wall (T.ESE32.E44),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -13.014960000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -13.014960000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -9.498878640000,         !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -9.498878640000,         !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Win (G.N10.E13.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 North Wall (G.N10.E13),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -24.780240000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -24.780240000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -28.296321360000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -28.296321360000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Door (G.N11.E14.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL2 North Wall (G.N11.E14),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -13.197840000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.042160000000,          !- Vertex 1 Z-coordinate {m}
    -13.197840000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.112240000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -14.112240000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Win (G.N11.E14.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 North Wall (G.N11.E14),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -14.295120000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -14.295120000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -17.811201360000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -17.811201360000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Win (G.N8.E11.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 North Wall (G.N8.E11),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -28.681680000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -28.681680000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -32.197761360000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -32.197761360000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Door (G.N9.E12.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL2 North Wall (G.N9.E12),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -19.050000000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.042160000000,          !- Vertex 1 Z-coordinate {m}
    -19.050000000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -19.964400000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -19.964400000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Win (G.N9.E12.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 North Wall (G.N9.E12),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -20.147280000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -20.147280000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -23.663361360000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -23.663361360000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Win (T.N34.E47.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 North Wall (T.N34.E47),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -28.681680000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -28.681680000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -32.197761360000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -32.197761360000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Door (T.N35.E48.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL2 North Wall (T.N35.E48),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -19.050000000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    4.937760000000,          !- Vertex 1 Z-coordinate {m}
    -19.050000000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -19.964400000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -19.964400000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    4.937760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Win (T.N35.E48.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 North Wall (T.N35.E48),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -20.147280000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -20.147280000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -23.663361360000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -23.663361360000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Win (T.N36.E49.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 North Wall (T.N36.E49),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -24.780240000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -24.780240000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -28.296321360000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -28.296321360000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Door (T.N37.E50.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL2 North Wall (T.N37.E50),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -13.197840000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    4.937760000000,          !- Vertex 1 Z-coordinate {m}
    -13.197840000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -14.112240000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -14.112240000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    4.937760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Win (T.N37.E50.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 North Wall (T.N37.E50),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -14.295120000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -14.295120000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -17.811201360000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -17.811201360000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Win (G.S2.E3.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 South Wall (G.S2.E3),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -32.522160000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -32.522160000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -29.006078640000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -29.006078640000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Door (G.S3.E4.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL2 South Wall (G.S3.E4),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -24.597360000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.042160000000,          !- Vertex 1 Z-coordinate {m}
    -24.597360000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -23.682960000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -23.682960000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Win (G.S3.E4.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 South Wall (G.S3.E4),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -23.500080000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -23.500080000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -19.983998640000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -19.983998640000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Win (G.S4.E5.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 South Wall (G.S4.E5),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -28.620720000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -28.620720000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -25.104638640000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -25.104638640000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Door (G.S5.E6.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL2 South Wall (G.S5.E6),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -18.745200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.042160000000,          !- Vertex 1 Z-coordinate {m}
    -18.745200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.830800000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.830800000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Win (G.S5.E6.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 South Wall (G.S5.E6),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -17.647920000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -17.647920000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -14.131838640000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -14.131838640000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Win (T.S28.E39.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 South Wall (T.S28.E39),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -32.522160000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -32.522160000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -29.006078640000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -29.006078640000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Door (T.S29.E40.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL2 South Wall (T.S29.E40),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -24.597360000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    4.937760000000,          !- Vertex 1 Z-coordinate {m}
    -24.597360000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -23.682960000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -23.682960000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    4.937760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Win (T.S29.E40.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 South Wall (T.S29.E40),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -23.500080000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -23.500080000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -19.983998640000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -19.983998640000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Win (T.S30.E41.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 South Wall (T.S30.E41),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -28.620720000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -28.620720000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -25.104638640000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -25.104638640000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Door (T.S31.E42.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL2 South Wall (T.S31.E42),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -18.745200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    4.937760000000,          !- Vertex 1 Z-coordinate {m}
    -18.745200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -17.830800000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -17.830800000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    4.937760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Win (T.S31.E42.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 South Wall (T.S31.E42),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -17.647920000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -17.647920000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -14.131838640000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -14.131838640000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Door (G.WNW7.E10.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL2 North Wall (G.WNW7.E10),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -32.705040000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.042160000000,          !- Vertex 1 Z-coordinate {m}
    -32.705040000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -33.619440000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -33.619440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Win (G.WNW7.E10.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 North Wall (G.WNW7.E10),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -33.802320000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -33.802320000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -37.318401360000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -37.318401360000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 West Win (G.WNW7.E9.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 West Wall (G.WNW7.E9),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    60.198000000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    60.198000000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    56.681918640000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    56.681918640000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 West Win (G.WNW7.E9.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 West Wall (G.WNW7.E9),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    52.262318640000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    52.262318640000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Door (T.WNW33.E46.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL2 North Wall (T.WNW33.E46),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -32.705040000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    4.937760000000,          !- Vertex 1 Z-coordinate {m}
    -32.705040000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -33.619440000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -33.619440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    4.937760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 North Win (T.WNW33.E46.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 North Wall (T.WNW33.E46),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -33.802320000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -33.802320000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -37.318401360000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -37.318401360000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 West Win (T.WNW33.E45.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 West Wall (T.WNW33.E45),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    60.198000000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    60.198000000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    56.681918640000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    56.681918640000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 West Win (T.WNW33.E45.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 West Wall (T.WNW33.E45),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    52.262318640000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    52.262318640000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Door (G.WSW1.E1.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL2 South Wall (G.WSW1.E1),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.252400000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.042160000000,          !- Vertex 1 Z-coordinate {m}
    -38.252400000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -37.338000000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -37.338000000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Win (G.WSW1.E1.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 South Wall (G.WSW1.E1),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -37.155120000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -37.155120000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -33.639038640000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -33.639038640000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 West Win (G.WSW1.E2.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 West Wall (G.WSW1.E2),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.006000000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.006000000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    44.489918640000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    44.489918640000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 West Win (G.WSW1.E2.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 West Wall (G.WSW1.E2),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    2.407920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    43.586400000000,         !- Vertex 2 Y-coordinate {m}
    0.914400000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    40.070318640000,         !- Vertex 3 Y-coordinate {m}
    0.914400000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    40.070318640000,         !- Vertex 4 Y-coordinate {m}
    2.407920000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Door (T.WSW27.E37.D1),  !- Name
    Door,                    !- Surface Type
    Dbl Lyr Unins Mtl Door,  !- Construction Name
    EL2 South Wall (T.WSW27.E37),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.252400000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    4.937760000000,          !- Vertex 1 Z-coordinate {m}
    -38.252400000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -37.338000000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -37.338000000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    4.937760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 South Win (T.WSW27.E37.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 South Wall (T.WSW27.E37),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -37.155120000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -37.155120000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -33.639038640000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -33.639038640000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 West Win (T.WSW27.E38.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 West Wall (T.WSW27.E38),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.006000000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.006000000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    44.489918640000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    44.489918640000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL2 West Win (T.WSW27.E38.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL2 West Wall (T.WSW27.E38),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    5.303520000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    43.586400000000,         !- Vertex 2 Y-coordinate {m}
    3.810000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    40.070318640000,         !- Vertex 3 Y-coordinate {m}
    3.810000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    40.070318640000,         !- Vertex 4 Y-coordinate {m}
    5.303520000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    Shades-EL1-unit-G.E1,    !- Name
    EL1 SSE Perim Zn (G.SSE1),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 East Win (G.SSE1.E1.W1),  !- Fenestration Surface 1 Name
    EL1 South Win (G.SSE1.E2.W1),  !- Fenestration Surface 2 Name
    EL1 South Win (G.SSE1.E2.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL1-unit-G.E2,    !- Name
    EL1 East Perim Zn (G.E2),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 East Win (G.E2.E3.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-G.E4,    !- Name
    EL1 East Perim Zn (G.E4),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 East Win (G.E4.E5.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-G.E3,    !- Name
    EL1 East Perim Zn (G.E3),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 East Win (G.E3.E4.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-G.E5,    !- Name
    EL1 East Perim Zn (G.E5),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 East Win (G.E5.E6.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-G.E6,    !- Name
    EL1 NNE Perim Zn (G.NNE6),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 East Win (G.NNE6.E8.W1),  !- Fenestration Surface 1 Name
    EL1 North Win (G.NNE6.E7.W1),  !- Fenestration Surface 2 Name
    EL1 North Win (G.NNE6.E7.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL1-unit-G.W7,    !- Name
    EL1 SSW Perim Zn (G.SSW7),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 West Win (G.SSW7.E10.W1),  !- Fenestration Surface 1 Name
    EL1 South Win (G.SSW7.E9.W1),  !- Fenestration Surface 2 Name
    EL1 South Win (G.SSW7.E9.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL1-unit-G.W8,    !- Name
    EL1 West Perim Zn (G.W8),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 West Win (G.W8.E11.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-G.W10,   !- Name
    EL1 West Perim Zn (G.W10),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 West Win (G.W10.E13.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-G.W9,    !- Name
    EL1 West Perim Zn (G.W9),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 West Win (G.W9.E12.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-G.W11,   !- Name
    EL1 West Perim Zn (G.W11),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 West Win (G.W11.E14.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-G.W12,   !- Name
    EL1 NNW Perim Zn (G.NNW12),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 West Win (G.NNW12.E15.W1),  !- Fenestration Surface 1 Name
    EL1 North Win (G.NNW12.E16.W1),  !- Fenestration Surface 2 Name
    EL1 North Win (G.NNW12.E16.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL1-unit-T.W38,   !- Name
    EL1 NNW Perim Zn (T.NNW38),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 West Win (T.NNW38.E51.W1),  !- Fenestration Surface 1 Name
    EL1 North Win (T.NNW38.E52.W1),  !- Fenestration Surface 2 Name
    EL1 North Win (T.NNW38.E52.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL1-unit-T.W37,   !- Name
    EL1 West Perim Zn (T.W37),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 West Win (T.W37.E50.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-T.W35,   !- Name
    EL1 West Perim Zn (T.W35),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 West Win (T.W35.E48.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-T.W36,   !- Name
    EL1 West Perim Zn (T.W36),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 West Win (T.W36.E49.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-T.W34,   !- Name
    EL1 West Perim Zn (T.W34),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 West Win (T.W34.E47.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-T.W33,   !- Name
    EL1 SSW Perim Zn (T.SSW33),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 West Win (T.SSW33.E46.W1),  !- Fenestration Surface 1 Name
    EL1 South Win (T.SSW33.E45.W1),  !- Fenestration Surface 2 Name
    EL1 South Win (T.SSW33.E45.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL1-unit-T.E27,   !- Name
    EL1 SSE Perim Zn (T.SSE27),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 East Win (T.SSE27.E37.W1),  !- Fenestration Surface 1 Name
    EL1 South Win (T.SSE27.E38.W1),  !- Fenestration Surface 2 Name
    EL1 South Win (T.SSE27.E38.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL1-unit-T.E28,   !- Name
    EL1 East Perim Zn (T.E28),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 East Win (T.E28.E39.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-T.E30,   !- Name
    EL1 East Perim Zn (T.E30),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 East Win (T.E30.E41.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-T.E29,   !- Name
    EL1 East Perim Zn (T.E29),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 East Win (T.E29.E40.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-T.E31,   !- Name
    EL1 East Perim Zn (T.E31),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 East Win (T.E31.E42.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL1-unit-T.E32,   !- Name
    EL1 NNE Perim Zn (T.NNE32),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL1 East Win (T.NNE32.E44.W1),  !- Fenestration Surface 1 Name
    EL1 North Win (T.NNE32.E43.W1),  !- Fenestration Surface 2 Name
    EL1 North Win (T.NNE32.E43.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL2-unit-G.S1,    !- Name
    EL2 WSW Perim Zn (G.WSW1),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 South Win (G.WSW1.E1.W1),  !- Fenestration Surface 1 Name
    EL2 West Win (G.WSW1.E2.W1),  !- Fenestration Surface 2 Name
    EL2 West Win (G.WSW1.E2.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL2-unit-G.S2,    !- Name
    EL2 South Perim Zn (G.S2),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 South Win (G.S2.E3.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-G.S4,    !- Name
    EL2 South Perim Zn (G.S4),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 South Win (G.S4.E5.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-G.S3,    !- Name
    EL2 South Perim Zn (G.S3),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 South Win (G.S3.E4.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-G.S5,    !- Name
    EL2 South Perim Zn (G.S5),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 South Win (G.S5.E6.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-G.S6,    !- Name
    EL2 ESE Perim Zn (G.ESE6),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 South Win (G.ESE6.E8.W1),  !- Fenestration Surface 1 Name
    EL2 East Win (G.ESE6.E7.W1),  !- Fenestration Surface 2 Name
    EL2 East Win (G.ESE6.E7.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL2-unit-T.S32,   !- Name
    EL2 ESE Perim Zn (T.ESE32),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 South Win (T.ESE32.E44.W1),  !- Fenestration Surface 1 Name
    EL2 East Win (T.ESE32.E43.W1),  !- Fenestration Surface 2 Name
    EL2 East Win (T.ESE32.E43.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL2-unit-T.S31,   !- Name
    EL2 South Perim Zn (T.S31),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 South Win (T.S31.E42.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-T.S29,   !- Name
    EL2 South Perim Zn (T.S29),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 South Win (T.S29.E40.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-T.S30,   !- Name
    EL2 South Perim Zn (T.S30),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 South Win (T.S30.E41.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-T.S28,   !- Name
    EL2 South Perim Zn (T.S28),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 South Win (T.S28.E39.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-T.S27,   !- Name
    EL2 WSW Perim Zn (T.WSW27),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 South Win (T.WSW27.E37.W1),  !- Fenestration Surface 1 Name
    EL2 West Win (T.WSW27.E38.W1),  !- Fenestration Surface 2 Name
    EL2 West Win (T.WSW27.E38.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL2-unit-G.N12,   !- Name
    EL2 ENE Perim Zn (G.ENE12),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 North Win (G.ENE12.E15.W1),  !- Fenestration Surface 1 Name
    EL2 East Win (G.ENE12.E16.W1),  !- Fenestration Surface 2 Name
    EL2 East Win (G.ENE12.E16.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL2-unit-G.N11,   !- Name
    EL2 North Perim Zn (G.N11),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 North Win (G.N11.E14.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-G.N9,    !- Name
    EL2 North Perim Zn (G.N9),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 North Win (G.N9.E12.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-G.N10,   !- Name
    EL2 North Perim Zn (G.N10),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 North Win (G.N10.E13.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-G.N8,    !- Name
    EL2 North Perim Zn (G.N8),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 North Win (G.N8.E11.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-G.N7,    !- Name
    EL2 WNW Perim Zn (G.WNW7),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 North Win (G.WNW7.E10.W1),  !- Fenestration Surface 1 Name
    EL2 West Win (G.WNW7.E9.W1),  !- Fenestration Surface 2 Name
    EL2 West Win (G.WNW7.E9.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL2-unit-T.N33,   !- Name
    EL2 WNW Perim Zn (T.WNW33),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 North Win (T.WNW33.E46.W1),  !- Fenestration Surface 1 Name
    EL2 West Win (T.WNW33.E45.W1),  !- Fenestration Surface 2 Name
    EL2 West Win (T.WNW33.E45.W2);  !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-EL2-unit-T.N34,   !- Name
    EL2 North Perim Zn (T.N34),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 North Win (T.N34.E47.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-T.N36,   !- Name
    EL2 North Perim Zn (T.N36),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 North Win (T.N36.E49.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-T.N35,   !- Name
    EL2 North Perim Zn (T.N35),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 North Win (T.N35.E48.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-T.N37,   !- Name
    EL2 North Perim Zn (T.N37),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 North Win (T.N37.E50.W1);  !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-EL2-unit-T.N38,   !- Name
    EL2 ENE Perim Zn (T.ENE38),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,      !- Shading Control Type
    DEER Res ShadeSch,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL2 North Win (T.ENE38.E51.W1),  !- Fenestration Surface 1 Name
    EL2 East Win (T.ENE38.E52.W1),  !- Fenestration Surface 2 Name
    EL2 East Win (T.ENE38.E52.W2);  !- Fenestration Surface 3 Name


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    EL2-Overhang 3-Flr2,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.162800000000,         !- Vertex 1 X-coordinate {m}
    62.331600000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -7.162800000000,         !- Vertex 2 X-coordinate {m}
    36.423600000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    36.423600000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    62.331600000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL2-Overhang 2-Flr2,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    62.331600000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    62.331600000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL2-Overhang 1-Flr2,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    62.331600000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    36.423600000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -40.386000000000,        !- Vertex 3 X-coordinate {m}
    36.423600000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -40.386000000000,        !- Vertex 4 X-coordinate {m}
    62.331600000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL2-Overhang 2-Flr1,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    62.331600000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    62.331600000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL2-Overhang 1-Flr1,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    62.331600000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    36.423600000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -40.386000000000,        !- Vertex 3 X-coordinate {m}
    36.423600000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -40.386000000000,        !- Vertex 4 X-coordinate {m}
    62.331600000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL2-Overhang 3-Flr1,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.162800000000,         !- Vertex 1 X-coordinate {m}
    62.331600000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -7.162800000000,         !- Vertex 2 X-coordinate {m}
    36.423600000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    36.423600000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    62.331600000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL2-Overhang 4-Flr1,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    36.423600000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    36.423600000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL1-Overhang 4-Flr2,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.926800000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    23.926800000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL1-Overhang 3-Flr2,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.926800000000,         !- Vertex 1 X-coordinate {m}
    31.242000000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    23.926800000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -1.981200000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -1.981200000000,         !- Vertex 4 X-coordinate {m}
    31.242000000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL1-Overhang 2-Flr2,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -1.981200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -1.981200000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL1-Overhang 1-Flr2,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.926800000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    23.926800000000,         !- Vertex 2 X-coordinate {m}
    -1.981200000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -1.981200000000,         !- Vertex 3 X-coordinate {m}
    -1.981200000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -1.981200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL1-Overhang 3-Flr1,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.926800000000,         !- Vertex 1 X-coordinate {m}
    31.242000000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    23.926800000000,         !- Vertex 2 X-coordinate {m}
    29.260800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -1.981200000000,         !- Vertex 3 X-coordinate {m}
    29.260800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -1.981200000000,         !- Vertex 4 X-coordinate {m}
    31.242000000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL1-Overhang 2-Flr1,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -1.981200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -1.981200000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL1-Overhang 1-Flr1,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.926800000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    23.926800000000,         !- Vertex 2 X-coordinate {m}
    -1.981200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -1.981200000000,         !- Vertex 3 X-coordinate {m}
    -1.981200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -1.981200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL1-Overhang 4-Flr1,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.926800000000,         !- Vertex 1 X-coordinate {m}
    29.260800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    23.926800000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    21.945600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    21.945600000000,         !- Vertex 4 X-coordinate {m}
    29.260800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL2-Overhang 4-Flr2,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    36.423600000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    36.423600000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL1 Shade-Left,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.079200000000,         !- Vertex 1 X-coordinate {m}
    -2.133600000000,         !- Vertex 1 Y-coordinate {m}
    3.048000000000,          !- Vertex 1 Z-coordinate {m}
    24.079200000000,         !- Vertex 2 X-coordinate {m}
    -2.133600000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.133600000000,         !- Vertex 3 X-coordinate {m}
    -2.133600000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.133600000000,         !- Vertex 4 X-coordinate {m}
    -2.133600000000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL1 Shade-Front,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.079200000000,         !- Vertex 1 X-coordinate {m}
    31.394400000000,         !- Vertex 1 Y-coordinate {m}
    3.048000000000,          !- Vertex 1 Z-coordinate {m}
    24.079200000000,         !- Vertex 2 X-coordinate {m}
    31.394400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.079200000000,         !- Vertex 3 X-coordinate {m}
    -2.133600000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.079200000000,         !- Vertex 4 X-coordinate {m}
    -2.133600000000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL1 Shade-Right,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.133600000000,         !- Vertex 1 X-coordinate {m}
    31.394400000000,         !- Vertex 1 Y-coordinate {m}
    3.048000000000,          !- Vertex 1 Z-coordinate {m}
    -2.133600000000,         !- Vertex 2 X-coordinate {m}
    31.394400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.079200000000,         !- Vertex 3 X-coordinate {m}
    31.394400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.079200000000,         !- Vertex 4 X-coordinate {m}
    31.394400000000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL1 Shade-Back,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.133600000000,         !- Vertex 1 X-coordinate {m}
    31.394400000000,         !- Vertex 1 Y-coordinate {m}
    3.048000000000,          !- Vertex 1 Z-coordinate {m}
    -2.133600000000,         !- Vertex 2 X-coordinate {m}
    31.394400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.133600000000,         !- Vertex 3 X-coordinate {m}
    -2.133600000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.133600000000,         !- Vertex 4 X-coordinate {m}
    -2.133600000000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL2 Shade-Right,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    62.484000000000,         !- Vertex 1 Y-coordinate {m}
    3.048000000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    62.484000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    36.271200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    36.271200000000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL2 Shade-Back,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -40.538400000000,        !- Vertex 1 X-coordinate {m}
    62.484000000000,         !- Vertex 1 Y-coordinate {m}
    3.048000000000,          !- Vertex 1 Z-coordinate {m}
    -40.538400000000,        !- Vertex 2 X-coordinate {m}
    62.484000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    62.484000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    62.484000000000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL2 Shade-Left,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -40.538400000000,        !- Vertex 1 X-coordinate {m}
    36.271200000000,         !- Vertex 1 Y-coordinate {m}
    3.048000000000,          !- Vertex 1 Z-coordinate {m}
    -40.538400000000,        !- Vertex 2 X-coordinate {m}
    36.271200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -40.538400000000,        !- Vertex 3 X-coordinate {m}
    62.484000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -40.538400000000,        !- Vertex 4 X-coordinate {m}
    62.484000000000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EL2 Shade-Front,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -40.538400000000,        !- Vertex 1 X-coordinate {m}
    36.271200000000,         !- Vertex 1 Y-coordinate {m}
    3.048000000000,          !- Vertex 1 Z-coordinate {m}
    -40.538400000000,        !- Vertex 2 X-coordinate {m}
    36.271200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    36.271200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    36.271200000000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

    !-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA ===========

    Foundation:Kiva,
    
        Slab Foundation;         !- Name
    


    !-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA:SETTINGS ===========

    Foundation:Kiva:Settings,
        1.73,                    !- Soil Conductivity {W/m-K}
        1842,                    !- Soil Density {kg/m3}
        419,                     !- Soil Specific Heat {J/kg-K}
        0.9,                     !- Ground Solar Absorptivity {dimensionless}
        0.9,                     !- Ground Thermal Absorptivity {dimensionless}
        0.03,                    !- Ground Surface Roughness {m}
        40,                      !- Far-Field Width {m}
        ZeroFlux,                !- Deep-Ground Boundary Condition
        40,                      !- Deep-Ground Depth {m}
        0.02,                    !- Minimum Cell Dimension {m}
        1.5,                     !- Maximum Cell Growth Coefficient {dimensionless}
        Timestep;                !- Simulation Timestep


    !-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER ===========

    SurfaceProperty:ExposedFoundationPerimeter,
        EL1 Flr (G.C13.U13),     !- Surface Name
        ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
        ,                        !- Total Exposed Perimeter {m}
        0.077,                   !- Exposed Perimeter Fraction {dimensionless}
        Yes;                     !- Surface Segment 1 Exposed

        SurfaceProperty:ExposedFoundationPerimeter,
            EL1 Flr (G.E2.U2),     !- Surface Name
            ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
            ,                        !- Total Exposed Perimeter {m}
            0.15,                   !- Exposed Perimeter Fraction {dimensionless}
            Yes;                     !- Surface Segment 1 Exposed

            SurfaceProperty:ExposedFoundationPerimeter,
                EL1 Flr (G.E4.U4),     !- Surface Name
                ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
                ,                        !- Total Exposed Perimeter {m}
                0.15,                   !- Exposed Perimeter Fraction {dimensionless}
                Yes;                     !- Surface Segment 1 Exposed

                SurfaceProperty:ExposedFoundationPerimeter,
                    EL1 Flr (G.W10.U10),     !- Surface Name
                    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
                    ,                        !- Total Exposed Perimeter {m}
                    0.15,                   !- Exposed Perimeter Fraction {dimensionless}
                    Yes;                     !- Surface Segment 1 Exposed

                    SurfaceProperty:ExposedFoundationPerimeter,
                        EL1 Flr (G.W8.U8),     !- Surface Name
                        ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
                        ,                        !- Total Exposed Perimeter {m}
                        0.15,                   !- Exposed Perimeter Fraction {dimensionless}
                        Yes;                     !- Surface Segment 1 Exposed

            SurfaceProperty:ExposedFoundationPerimeter,
                EL1 Flr (G.E3.U3),     !- Surface Name
                ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
                ,                        !- Total Exposed Perimeter {m}
                0.18,                   !- Exposed Perimeter Fraction {dimensionless}
               Yes;                     !- Surface Segment 1 Exposed

            SurfaceProperty:ExposedFoundationPerimeter,
               EL1 Flr (G.E5.U5),     !- Surface Name
               ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
               ,                        !- Total Exposed Perimeter {m}
               0.18,                   !- Exposed Perimeter Fraction {dimensionless}
              Yes;                     !- Surface Segment 1 Exposed

              SurfaceProperty:ExposedFoundationPerimeter,
                 EL1 Flr (G.W11.U11),     !- Surface Name
                 ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
                 ,                        !- Total Exposed Perimeter {m}
                 0.18,                   !- Exposed Perimeter Fraction {dimensionless}
                Yes;                     !- Surface Segment 1 Exposed

            SurfaceProperty:ExposedFoundationPerimeter,
                EL1 Flr (G.W9.U9),     !- Surface Name
                ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
                ,                        !- Total Exposed Perimeter {m}
                0.18,                   !- Exposed Perimeter Fraction {dimensionless}
                Yes;                     !- Surface Segment 1 Exposed


          SurfaceProperty:ExposedFoundationPerimeter,
            EL1 Flr (G.NNE6.U6),     !- Surface Name
            ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
            ,                        !- Total Exposed Perimeter {m}
            0.5,                   !- Exposed Perimeter Fraction {dimensionless}
            Yes;                     !- Surface Segment 1 Exposed


        SurfaceProperty:ExposedFoundationPerimeter,
            EL1 Flr (G.NNW12.U12),     !- Surface Name
            ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
            ,                        !- Total Exposed Perimeter {m}
            0.5,                   !- Exposed Perimeter Fraction {dimensionless}
            Yes;                     !- Surface Segment 1 Exposed


        SurfaceProperty:ExposedFoundationPerimeter,
          EL1 Flr (G.SSE1.U1),     !- Surface Name
          ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
          ,                        !- Total Exposed Perimeter {m}
          0.5,                   !- Exposed Perimeter Fraction {dimensionless}
          Yes;                     !- Surface Segment 1 Exposed

        SurfaceProperty:ExposedFoundationPerimeter,
          EL1 Flr (G.SSW7.U7),     !- Surface Name
          ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
          ,                        !- Total Exposed Perimeter {m}
          0.5,                   !- Exposed Perimeter Fraction {dimensionless}
          Yes;                     !- Surface Segment 1 Exposed


    SurfaceProperty:ExposedFoundationPerimeter,
        EL2 Flr (G.C13.U13),     !- Surface Name
        ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
        ,                        !- Total Exposed Perimeter {m}
        0.077,                   !- Exposed Perimeter Fraction {dimensionless}
        Yes;                     !- Surface Segment 1 Exposed

        SurfaceProperty:ExposedFoundationPerimeter,
            EL2 Flr (G.N10.U10),     !- Surface Name
            ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
            ,                        !- Total Exposed Perimeter {m}
            0.15,                   !- Exposed Perimeter Fraction {dimensionless}
            Yes;                     !- Surface Segment 1 Exposed

            SurfaceProperty:ExposedFoundationPerimeter,
                EL2 Flr (G.N8.U8),     !- Surface Name
                ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
                ,                        !- Total Exposed Perimeter {m}
                0.15,                   !- Exposed Perimeter Fraction {dimensionless}
                Yes;                     !- Surface Segment 1 Exposed

                SurfaceProperty:ExposedFoundationPerimeter,
                    EL2 Flr (G.S2.U2),     !- Surface Name
                    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
                    ,                        !- Total Exposed Perimeter {m}
                    0.15,                   !- Exposed Perimeter Fraction {dimensionless}
                    Yes;                     !- Surface Segment 1 Exposed

                    SurfaceProperty:ExposedFoundationPerimeter,
                        EL2 Flr (G.S4.U4),     !- Surface Name
                        ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
                        ,                        !- Total Exposed Perimeter {m}
                        0.15,                   !- Exposed Perimeter Fraction {dimensionless}
                        Yes;                     !- Surface Segment 1 Exposed

            SurfaceProperty:ExposedFoundationPerimeter,
                EL2 Flr (G.N11.U11),     !- Surface Name
                ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
                ,                        !- Total Exposed Perimeter {m}
                0.18,                   !- Exposed Perimeter Fraction {dimensionless}
               Yes;                     !- Surface Segment 1 Exposed

            SurfaceProperty:ExposedFoundationPerimeter,
               EL2 Flr (G.N9.U9),     !- Surface Name
               ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
               ,                        !- Total Exposed Perimeter {m}
               0.18,                   !- Exposed Perimeter Fraction {dimensionless}
              Yes;                     !- Surface Segment 1 Exposed

              SurfaceProperty:ExposedFoundationPerimeter,
                 EL2 Flr (G.S3.U3),     !- Surface Name
                 ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
                 ,                        !- Total Exposed Perimeter {m}
                 0.18,                   !- Exposed Perimeter Fraction {dimensionless}
                Yes;                     !- Surface Segment 1 Exposed

            SurfaceProperty:ExposedFoundationPerimeter,
                EL2 Flr (G.S5.U5),     !- Surface Name
                ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
                ,                        !- Total Exposed Perimeter {m}
                0.18,                   !- Exposed Perimeter Fraction {dimensionless}
                Yes;                     !- Surface Segment 1 Exposed


          SurfaceProperty:ExposedFoundationPerimeter,
            EL2 Flr (G.ENE12.U12),     !- Surface Name
            ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
            ,                        !- Total Exposed Perimeter {m}
            0.5,                   !- Exposed Perimeter Fraction {dimensionless}
            Yes;                     !- Surface Segment 1 Exposed


        SurfaceProperty:ExposedFoundationPerimeter,
            EL2 Flr (G.ESE6.U6),     !- Surface Name
            ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
            ,                        !- Total Exposed Perimeter {m}
            0.5,                   !- Exposed Perimeter Fraction {dimensionless}
            Yes;                     !- Surface Segment 1 Exposed


        SurfaceProperty:ExposedFoundationPerimeter,
          EL2 Flr (G.WNW7.U7),     !- Surface Name
          ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
          ,                        !- Total Exposed Perimeter {m}
          0.5,                   !- Exposed Perimeter Fraction {dimensionless}
          Yes;                     !- Surface Segment 1 Exposed

        SurfaceProperty:ExposedFoundationPerimeter,
          EL2 Flr (G.WSW1.U1),     !- Surface Name
          ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
          ,                        !- Total Exposed Perimeter {m}
          0.5,                   !- Exposed Perimeter Fraction {dimensionless}
          Yes;                    !- Surface Segment 1 Exposed


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Living Occupants,        !- Name
    Living Area,             !- Zone or ZoneList Name
    EL1 Occ-2 Sch,         !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    Bedroom Occupants,       !- Name
    Bedrooms,                !- Zone or ZoneList Name
    EL1 Occ-1 Sch,         !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Living Lights,           !- Name
    Living Area,             !- Zone or ZoneList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.84,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Interior Light,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Bedroom Lights,          !- Name
    Bedrooms,                !- Zone or ZoneList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.84,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Interior Light,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Dishwasher,              !- Name
    Living Area,             !- Zone or ZoneList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    27.71209519,             !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    Refrigerator,            !- Name
    Living Area,             !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    136.18,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    1,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    ClothesWasher,           !- Name
    Living Area,             !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12.01118862,             !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    ClothesWasher;           !- End-Use Subcategory

ElectricEquipment,
    ClothesDryer,            !- Name
    Living Area,             !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    8.187759253,             !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    1,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    ClothesDryer;            !- End-Use Subcategory

ElectricEquipment,
    MiscPlugLoad_Living,     !- Name
    Living Area,             !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    169.0431347,             !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    MiscPlugLoad_Bedroom,    !- Name
    Bedrooms,                !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    112.8641289,             !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Misc;                    !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

GasEquipment,
    ClothesDryer,            !- Name
    Living Area,             !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    81.89725532,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.05,                    !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0.85,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    gas_dryer;               !- End-Use Subcategory

GasEquipment,
    CookingRange,            !- Name
    Living Area,             !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    111.9447128,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    gas_range;               !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    NaturalVentilation,      !- Name
    Living Area,        !- Zone or ZoneList Name
    DEER Res Nat Vent On Sch,!- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.5,                     !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    Natural_Ventilation_Min, !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

    ZoneVentilation:DesignFlowRate,
        NaturalVentilation_Bedroom,  !- Name
        Bedrooms,          !- Zone or ZoneList Name
        DEER Res Nat Vent On Sch,!- Schedule Name
        AirChanges/Hour,         !- Design Flow Rate Calculation Method
        ,                        !- Design Flow Rate {m3/s}
        0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                        !- Flow Rate per Person {m3/s-person}
        1.5,                     !- Air Changes per Hour {1/hr}
        Natural,                 !- Ventilation Type
        ,                        !- Fan Pressure Rise {Pa}
        1,                       !- Fan Total Efficiency
        0,                       !- Constant Term Coefficient
        0,                       !- Temperature Term Coefficient
        0.224,                   !- Velocity Term Coefficient
        0,                       !- Velocity Squared Term Coefficient
        ,                        !- Minimum Indoor Temperature {C}
        Natural_Ventilation_Min, !- Minimum Indoor Temperature Schedule Name
        ,                        !- Maximum Indoor Temperature {C}
        ,                        !- Maximum Indoor Temperature Schedule Name
        2,                       !- Delta Temperature {deltaC}
        ,                        !- Delta Temperature Schedule Name
        -100,                    !- Minimum Outdoor Temperature {C}
        ,                        !- Minimum Outdoor Temperature Schedule Name
        100,                     !- Maximum Outdoor Temperature {C}
        ,                        !- Maximum Outdoor Temperature Schedule Name
        40;                      !- Maximum Wind Speed {m/s}



ZoneInfiltration:DesignFlowRate,
    Infiltration-Living,     !- Name
    Living Area,             !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,    !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.316,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infiltration-Bedroom,    !- Name
    Bedrooms,                !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,    !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.316,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infiltration-Plenum,     !- Name
    Plenum,                  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    3.25120650241301E-05,    !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infiltration Corridor,   !- Name
    Corridor,                !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    2.48920497840996E-04,    !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient
!
!
!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========
!
! HVACTemplate:Thermostat,
!     Thermostat Dual SP Control,  !- Name
