!     heating_sch_DEER,        !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     cooling_sch_DEER,        !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
!
!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:UNITARY ===========
!
! HVACTemplate:Zone:Unitary,
!     EL1 SSE Perim Zn (G.SSE1),  !- Zone Name
!     DXFG EL1 G_SSE1,         !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 East Perim Zn (G.E2),  !- Zone Name
!     DXFG EL1 G_SSE1,         !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 SSE Perim Zn (T.SSE27),  !- Zone Name
!     DXFG EL1 T_SSE27,        !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 East Perim Zn (T.E28),  !- Zone Name
!     DXFG EL1 T_SSE27,        !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 WSW Perim Zn (G.WSW1),  !- Zone Name
!     DXFG EL2 G_WSW1,         !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 South Perim Zn (G.S2),  !- Zone Name
!     DXFG EL2 G_WSW1,         !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 WSW Perim Zn (T.WSW27),  !- Zone Name
!     DXFG EL2 T_WSW27,        !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 South Perim Zn (T.S28),  !- Zone Name
!     DXFG EL2 T_WSW27,        !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 East Perim Zn (G.E3),  !- Zone Name
!     DXFG EL1 G_E3,           !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 East Perim Zn (G.E4),  !- Zone Name
!     DXFG EL1 G_E3,           !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 East Perim Zn (T.E29),  !- Zone Name
!     DXFG EL1 T_E29,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 East Perim Zn (T.E30),  !- Zone Name
!     DXFG EL1 T_E29,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 South Perim Zn (G.S3),  !- Zone Name
!     DXFG EL2 G_S3,           !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 South Perim Zn (G.S4),  !- Zone Name
!     DXFG EL2 G_S3,           !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 South Perim Zn (T.S29),  !- Zone Name
!     DXFG EL2 T_S29,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 South Perim Zn (T.S30),  !- Zone Name
!     DXFG EL2 T_S29,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 East Perim Zn (G.E5),  !- Zone Name
!     DXFG EL1 G_E5,           !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 NNE Perim Zn (G.NNE6),  !- Zone Name
!     DXFG EL1 G_E5,           !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 East Perim Zn (T.E31),  !- Zone Name
!     DXFG EL1 T_E31,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 NNE Perim Zn (T.NNE32),  !- Zone Name
!     DXFG EL1 T_E31,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 South Perim Zn (G.S5),  !- Zone Name
!     DXFG EL2 G_S5,           !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 ESE Perim Zn (G.ESE6),  !- Zone Name
!     DXFG EL2 G_S5,           !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 South Perim Zn (T.S31),  !- Zone Name
!     DXFG EL2 T_S31,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 ESE Perim Zn (T.ESE32),  !- Zone Name
!     DXFG EL2 T_S31,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 SSW Perim Zn (G.SSW7),  !- Zone Name
!     DXFG EL1 G_SSW7,         !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 West Perim Zn (G.W8),  !- Zone Name
!     DXFG EL1 G_SSW7,         !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 SSW Perim Zn (T.SSW33),  !- Zone Name
!     DXFG EL1 T_SSW33,        !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 West Perim Zn (T.W34),  !- Zone Name
!     DXFG EL1 T_SSW33,        !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 WNW Perim Zn (G.WNW7),  !- Zone Name
!     DXFG EL2 G_WNW7,         !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 North Perim Zn (G.N8),  !- Zone Name
!     DXFG EL2 G_WNW7,         !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 WNW Perim Zn (T.WNW33),  !- Zone Name
!     DXFG EL2 T_WNW33,        !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 North Perim Zn (T.N34),  !- Zone Name
!     DXFG EL2 T_WNW33,        !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 West Perim Zn (G.W9),  !- Zone Name
!     DXFG EL1 G_W9,           !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 West Perim Zn (G.W10),  !- Zone Name
!     DXFG EL1 G_W9,           !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 West Perim Zn (T.W35),  !- Zone Name
!     DXFG EL1 T_W35,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 West Perim Zn (T.W36),  !- Zone Name
!     DXFG EL1 T_W35,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 North Perim Zn (G.N9),  !- Zone Name
!     DXFG EL2 G_N9,           !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 North Perim Zn (G.N10),  !- Zone Name
!     DXFG EL2 G_N9,           !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 North Perim Zn (T.N35),  !- Zone Name
!     DXFG EL2 T_N35,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 North Perim Zn (T.N36),  !- Zone Name
!     DXFG EL2 T_N35,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 West Perim Zn (G.W11),  !- Zone Name
!     DXFG EL1 G_W11,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 NNW Perim Zn (G.NNW12),  !- Zone Name
!     DXFG EL1 G_W11,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 West Perim Zn (T.W37),  !- Zone Name
!     DXFG EL1 T_W37,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL1 NNW Perim Zn (T.NNW38),  !- Zone Name
!     DXFG EL1 T_W37,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 North Perim Zn (G.N11),  !- Zone Name
!     DXFG EL2 G_N11,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 ENE Perim Zn (G.ENE12),  !- Zone Name
!     DXFG EL2 G_N11,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 North Perim Zn (T.N37),  !- Zone Name
!     DXFG EL2 T_N37,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL2 ENE Perim Zn (T.ENE38),  !- Zone Name
!     DXFG EL2 T_N37,          !- Template Unitary System Name
!     Thermostat Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
!
!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:SYSTEM:UNITARY ===========
!
! HVACTemplate:System:Unitary,
!     DXFG EL1 G_SSE1,         !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL1 SSE Perim Zn (G.SSE1),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL1 T_SSE27,        !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL1 SSE Perim Zn (T.SSE27),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL2 G_WSW1,         !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL2 WSW Perim Zn (G.WSW1),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL2 T_WSW27,        !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL2 WSW Perim Zn (T.WSW27),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL1 G_E3,           !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL1 East Perim Zn (G.E3),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL1 T_E29,          !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL1 East Perim Zn (T.E29),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL2 G_S3,           !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL2 South Perim Zn (G.S3),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL2 T_S29,          !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL2 South Perim Zn (T.S29),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL1 G_E5,           !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL1 East Perim Zn (G.E5),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL1 T_E31,          !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL1 East Perim Zn (T.E31),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL2 G_S5,           !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL2 South Perim Zn (G.S5),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL2 T_S31,          !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL2 South Perim Zn (T.S31),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL1 G_SSW7,         !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL1 SSW Perim Zn (G.SSW7),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL1 T_SSW33,        !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL1 SSW Perim Zn (T.SSW33),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL2 G_WNW7,         !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL2 WNW Perim Zn (G.WNW7),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL2 T_WNW33,        !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL2 WNW Perim Zn (T.WNW33),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL1 G_W9,           !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL1 West Perim Zn (G.W9),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL1 T_W35,          !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL1 West Perim Zn (T.W35),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL2 G_N9,           !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL2 North Perim Zn (G.N9),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL2 T_N35,          !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL2 North Perim Zn (T.N35),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL1 G_W11,          !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL1 West Perim Zn (G.W11),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL1 T_W37,          !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL1 West Perim Zn (T.W37),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL2 G_N11,          !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL2 North Perim Zn (G.N11),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXFG EL2 T_N37,          !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL2 North Perim Zn (T.N37),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     150,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.809,                   !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.78,                    !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! Domestic Hot Water Loop
! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit1,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit2,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit3,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit4,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit5,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit6,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit7,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit8,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit9,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit10,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit11,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit12,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit13,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit14,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit15,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit16,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit17,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit18,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit19,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit20,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit21,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit22,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit23,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit24,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit25,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit26,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit27,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit28,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit29,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit30,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit31,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit32,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit33,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit34,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit35,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit36,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit37,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit38,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit39,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit40,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit41,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit42,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit43,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit44,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit45,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit46,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit47,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit48,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Mains Inlet Branch_unit1,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1,    !- Component 1 Name
    Mains Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1,  !- Component 1 Name
    DHW Demand Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1,         !- Component 1 Name
    Water Sink Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1,       !- Component 1 Name
    Water Shower Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1,    !- Component 1 Name
    Water DishWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1,         !- Component 1 Name
    Water Bath Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1,      !- Component 1 Name
    Water Heater Use Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit2,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2,    !- Component 1 Name
    Mains Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2,  !- Component 1 Name
    DHW Demand Inlet Node_unit2,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit2, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2,         !- Component 1 Name
    Water Sink Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2,       !- Component 1 Name
    Water Shower Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2,    !- Component 1 Name
    Water DishWasher Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit2, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2,         !- Component 1 Name
    Water Bath Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit2,      !- Component 1 Name
    Water Heater Use Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit3,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3,    !- Component 1 Name
    Mains Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3,  !- Component 1 Name
    DHW Demand Inlet Node_unit3,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit3, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3,         !- Component 1 Name
    Water Sink Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3,       !- Component 1 Name
    Water Shower Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3,    !- Component 1 Name
    Water DishWasher Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit3, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3,         !- Component 1 Name
    Water Bath Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3,      !- Component 1 Name
    Water Heater Use Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit4,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit4,    !- Component 1 Name
    Mains Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit4,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit4,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit4,  !- Component 1 Name
    DHW Demand Inlet Node_unit4,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit4, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit4,         !- Component 1 Name
    Water Sink Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit4,       !- Component 1 Name
    Water Shower Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit4, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit4,    !- Component 1 Name
    Water DishWasher Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit4, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit4,         !- Component 1 Name
    Water Bath Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit4, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit4; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit4,      !- Component 1 Name
    Water Heater Use Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit5,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit5,    !- Component 1 Name
    Mains Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit5,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit5,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit5,  !- Component 1 Name
    DHW Demand Inlet Node_unit5,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit5, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit5,         !- Component 1 Name
    Water Sink Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit5,       !- Component 1 Name
    Water Shower Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit5, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit5,    !- Component 1 Name
    Water DishWasher Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit5, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit5,         !- Component 1 Name
    Water Bath Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit5, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit5; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit5,      !- Component 1 Name
    Water Heater Use Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit6,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit6,    !- Component 1 Name
    Mains Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit6,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit6,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit6,  !- Component 1 Name
    DHW Demand Inlet Node_unit6,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit6, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit6,         !- Component 1 Name
    Water Sink Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit6,       !- Component 1 Name
    Water Shower Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit6, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit6,    !- Component 1 Name
    Water DishWasher Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit6, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit6,         !- Component 1 Name
    Water Bath Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit6, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit6; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit6,      !- Component 1 Name
    Water Heater Use Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit7,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit7,    !- Component 1 Name
    Mains Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit7,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit7,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit7,  !- Component 1 Name
    DHW Demand Inlet Node_unit7,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit7, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit7,         !- Component 1 Name
    Water Sink Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit7,       !- Component 1 Name
    Water Shower Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit7, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit7,    !- Component 1 Name
    Water DishWasher Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit7, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit7,         !- Component 1 Name
    Water Bath Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit7, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit7; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit7,      !- Component 1 Name
    Water Heater Use Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit8,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit8,    !- Component 1 Name
    Mains Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit8,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit8,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit8,  !- Component 1 Name
    DHW Demand Inlet Node_unit8,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit8, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit8,         !- Component 1 Name
    Water Sink Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit8,       !- Component 1 Name
    Water Shower Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit8, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit8,    !- Component 1 Name
    Water DishWasher Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit8, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit8,         !- Component 1 Name
    Water Bath Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit8, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit8; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit8,      !- Component 1 Name
    Water Heater Use Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit9,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit9,    !- Component 1 Name
    Mains Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit9,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit9,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit9,  !- Component 1 Name
    DHW Demand Inlet Node_unit9,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit9, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit9,         !- Component 1 Name
    Water Sink Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit9,       !- Component 1 Name
    Water Shower Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit9, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit9,    !- Component 1 Name
    Water DishWasher Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit9, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit9,         !- Component 1 Name
    Water Bath Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit9, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit9; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit9,      !- Component 1 Name
    Water Heater Use Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit10,   !- Component 1 Name
    Mains Inlet Node_unit10, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit10,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit10,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit10,  !- Component 1 Name
    DHW Demand Inlet Node_unit10,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit10,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit10,        !- Component 1 Name
    Water Sink Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit10,      !- Component 1 Name
    Water Shower Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit10,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit10,   !- Component 1 Name
    Water DishWasher Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit10,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit10,        !- Component 1 Name
    Water Bath Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit10,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit10;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit10,     !- Component 1 Name
    Water Heater Use Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit11,   !- Component 1 Name
    Mains Inlet Node_unit11, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit11,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit11,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit11,  !- Component 1 Name
    DHW Demand Inlet Node_unit11,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit11,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit11,        !- Component 1 Name
    Water Sink Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit11,      !- Component 1 Name
    Water Shower Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit11,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit11,   !- Component 1 Name
    Water DishWasher Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit11,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit11,        !- Component 1 Name
    Water Bath Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit11,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit11;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit11,     !- Component 1 Name
    Water Heater Use Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit12,   !- Component 1 Name
    Mains Inlet Node_unit12, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit12,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit12,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit12,  !- Component 1 Name
    DHW Demand Inlet Node_unit12,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit12,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit12,        !- Component 1 Name
    Water Sink Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit12,      !- Component 1 Name
    Water Shower Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit12,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit12,   !- Component 1 Name
    Water DishWasher Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit12,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit12,        !- Component 1 Name
    Water Bath Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit12,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit12;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit12,     !- Component 1 Name
    Water Heater Use Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit13,   !- Component 1 Name
    Mains Inlet Node_unit13, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit13,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit13,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit13,  !- Component 1 Name
    DHW Demand Inlet Node_unit13,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit13,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit13,        !- Component 1 Name
    Water Sink Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit13,      !- Component 1 Name
    Water Shower Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit13,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit13,   !- Component 1 Name
    Water DishWasher Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit13,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit13,        !- Component 1 Name
    Water Bath Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit13,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit13;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit13,     !- Component 1 Name
    Water Heater Use Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit14,   !- Component 1 Name
    Mains Inlet Node_unit14, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit14,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit14,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit14,  !- Component 1 Name
    DHW Demand Inlet Node_unit14,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit14,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit14,        !- Component 1 Name
    Water Sink Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit14,      !- Component 1 Name
    Water Shower Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit14,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit14,   !- Component 1 Name
    Water DishWasher Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit14,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit14,        !- Component 1 Name
    Water Bath Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit14,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit14;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit14,     !- Component 1 Name
    Water Heater Use Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit15,   !- Component 1 Name
    Mains Inlet Node_unit15, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit15,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit15,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit15,  !- Component 1 Name
    DHW Demand Inlet Node_unit15,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit15,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit15,        !- Component 1 Name
    Water Sink Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit15,      !- Component 1 Name
    Water Shower Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit15,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit15,   !- Component 1 Name
    Water DishWasher Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit15,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit15,        !- Component 1 Name
    Water Bath Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit15,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit15;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit15,     !- Component 1 Name
    Water Heater Use Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit16,   !- Component 1 Name
    Mains Inlet Node_unit16, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit16,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit16,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit16,  !- Component 1 Name
    DHW Demand Inlet Node_unit16,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit16,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit16,        !- Component 1 Name
    Water Sink Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit16,      !- Component 1 Name
    Water Shower Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit16,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit16,   !- Component 1 Name
    Water DishWasher Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit16,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit16,        !- Component 1 Name
    Water Bath Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit16,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit16;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit16,     !- Component 1 Name
    Water Heater Use Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit17,   !- Component 1 Name
    Mains Inlet Node_unit17, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit17,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit17,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit17,  !- Component 1 Name
    DHW Demand Inlet Node_unit17,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit17,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit17,        !- Component 1 Name
    Water Sink Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit17,      !- Component 1 Name
    Water Shower Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit17,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit17,   !- Component 1 Name
    Water DishWasher Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit17,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit17,        !- Component 1 Name
    Water Bath Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit17,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit17;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit17,     !- Component 1 Name
    Water Heater Use Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit18,   !- Component 1 Name
    Mains Inlet Node_unit18, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit18,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit18,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit18,  !- Component 1 Name
    DHW Demand Inlet Node_unit18,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit18,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit18,        !- Component 1 Name
    Water Sink Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit18,      !- Component 1 Name
    Water Shower Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit18,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit18,   !- Component 1 Name
    Water DishWasher Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit18,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit18,        !- Component 1 Name
    Water Bath Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit18,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit18;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit18,     !- Component 1 Name
    Water Heater Use Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit19,   !- Component 1 Name
    Mains Inlet Node_unit19, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit19,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit19,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit19,  !- Component 1 Name
    DHW Demand Inlet Node_unit19,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit19,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit19,        !- Component 1 Name
    Water Sink Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit19,      !- Component 1 Name
    Water Shower Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit19,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit19,   !- Component 1 Name
    Water DishWasher Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit19,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit19,        !- Component 1 Name
    Water Bath Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit19,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit19;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit19,     !- Component 1 Name
    Water Heater Use Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit20,   !- Component 1 Name
    Mains Inlet Node_unit20, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit20,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit20,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit20,  !- Component 1 Name
    DHW Demand Inlet Node_unit20,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit20,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit20,        !- Component 1 Name
    Water Sink Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit20,      !- Component 1 Name
    Water Shower Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit20,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit20,   !- Component 1 Name
    Water DishWasher Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit20,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit20,        !- Component 1 Name
    Water Bath Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit20,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit20;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit20,     !- Component 1 Name
    Water Heater Use Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit21,   !- Component 1 Name
    Mains Inlet Node_unit21, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit21,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit21,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit21,  !- Component 1 Name
    DHW Demand Inlet Node_unit21,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit21,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit21,        !- Component 1 Name
    Water Sink Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit21,      !- Component 1 Name
    Water Shower Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit21,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit21,   !- Component 1 Name
    Water DishWasher Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit21,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit21,        !- Component 1 Name
    Water Bath Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit21,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit21;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit21,     !- Component 1 Name
    Water Heater Use Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit22,   !- Component 1 Name
    Mains Inlet Node_unit22, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit22,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit22,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit22,  !- Component 1 Name
    DHW Demand Inlet Node_unit22,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit22,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit22,        !- Component 1 Name
    Water Sink Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit22,      !- Component 1 Name
    Water Shower Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit22,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit22,   !- Component 1 Name
    Water DishWasher Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit22,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit22,        !- Component 1 Name
    Water Bath Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit22,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit22;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit22,     !- Component 1 Name
    Water Heater Use Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit23,   !- Component 1 Name
    Mains Inlet Node_unit23, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit23,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit23,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit23,  !- Component 1 Name
    DHW Demand Inlet Node_unit23,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit23,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit23,        !- Component 1 Name
    Water Sink Inlet Node_unit23,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit23,      !- Component 1 Name
    Water Shower Inlet Node_unit23,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit23,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit23,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit23,   !- Component 1 Name
    Water DishWasher Inlet Node_unit23,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit23,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit23,        !- Component 1 Name
    Water Bath Inlet Node_unit23,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit23,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit23,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit23;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit23,     !- Component 1 Name
    Water Heater Use Inlet Node_unit23,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit24,   !- Component 1 Name
    Mains Inlet Node_unit24, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit24;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit24,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit24,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit24;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit24,  !- Component 1 Name
    DHW Demand Inlet Node_unit24,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit24;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit24,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit24,        !- Component 1 Name
    Water Sink Inlet Node_unit24,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit24;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit24,      !- Component 1 Name
    Water Shower Inlet Node_unit24,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit24;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit24,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit24,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit24;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit24,   !- Component 1 Name
    Water DishWasher Inlet Node_unit24,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit24;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit24,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit24,        !- Component 1 Name
    Water Bath Inlet Node_unit24,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit24;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit24,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit24,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit24;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit24,     !- Component 1 Name
    Water Heater Use Inlet Node_unit24,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit24;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit25,   !- Component 1 Name
    Mains Inlet Node_unit25, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit25;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit25,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit25,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit25;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit25,  !- Component 1 Name
    DHW Demand Inlet Node_unit25,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit25;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit25,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit25,        !- Component 1 Name
    Water Sink Inlet Node_unit25,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit25;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit25,      !- Component 1 Name
    Water Shower Inlet Node_unit25,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit25;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit25,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit25,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit25;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit25,   !- Component 1 Name
    Water DishWasher Inlet Node_unit25,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit25;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit25,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit25,        !- Component 1 Name
    Water Bath Inlet Node_unit25,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit25;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit25,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit25,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit25;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit25,     !- Component 1 Name
    Water Heater Use Inlet Node_unit25,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit25;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit26,   !- Component 1 Name
    Mains Inlet Node_unit26, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit26;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit26,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit26,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit26;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit26,  !- Component 1 Name
    DHW Demand Inlet Node_unit26,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit26;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit26,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit26,        !- Component 1 Name
    Water Sink Inlet Node_unit26,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit26;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit26,      !- Component 1 Name
    Water Shower Inlet Node_unit26,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit26;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit26,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit26,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit26;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit26,   !- Component 1 Name
    Water DishWasher Inlet Node_unit26,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit26;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit26,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit26,        !- Component 1 Name
    Water Bath Inlet Node_unit26,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit26;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit26,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit26,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit26;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit26,     !- Component 1 Name
    Water Heater Use Inlet Node_unit26,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit26;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit27,   !- Component 1 Name
    Mains Inlet Node_unit27, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit27;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit27,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit27,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit27;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit27,  !- Component 1 Name
    DHW Demand Inlet Node_unit27,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit27;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit27,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit27,        !- Component 1 Name
    Water Sink Inlet Node_unit27,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit27;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit27,      !- Component 1 Name
    Water Shower Inlet Node_unit27,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit27;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit27,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit27,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit27;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit27,   !- Component 1 Name
    Water DishWasher Inlet Node_unit27,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit27;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit27,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit27,        !- Component 1 Name
    Water Bath Inlet Node_unit27,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit27;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit27,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit27,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit27;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit27,     !- Component 1 Name
    Water Heater Use Inlet Node_unit27,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit27;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit28,   !- Component 1 Name
    Mains Inlet Node_unit28, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit28;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit28,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit28,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit28;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit28,  !- Component 1 Name
    DHW Demand Inlet Node_unit28,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit28;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit28,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit28,        !- Component 1 Name
    Water Sink Inlet Node_unit28,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit28;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit28,      !- Component 1 Name
    Water Shower Inlet Node_unit28,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit28;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit28,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit28,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit28;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit28,   !- Component 1 Name
    Water DishWasher Inlet Node_unit28,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit28;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit28,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit28,        !- Component 1 Name
    Water Bath Inlet Node_unit28,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit28;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit28,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit28,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit28;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit28,     !- Component 1 Name
    Water Heater Use Inlet Node_unit28,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit28;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit29,   !- Component 1 Name
    Mains Inlet Node_unit29, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit29;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit29,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit29,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit29;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit29,  !- Component 1 Name
    DHW Demand Inlet Node_unit29,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit29;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit29,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit29,        !- Component 1 Name
    Water Sink Inlet Node_unit29,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit29;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit29,      !- Component 1 Name
    Water Shower Inlet Node_unit29,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit29;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit29,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit29,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit29;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit29,   !- Component 1 Name
    Water DishWasher Inlet Node_unit29,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit29;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit29,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit29,        !- Component 1 Name
    Water Bath Inlet Node_unit29,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit29;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit29,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit29,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit29;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit29,     !- Component 1 Name
    Water Heater Use Inlet Node_unit29,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit29;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit30,   !- Component 1 Name
    Mains Inlet Node_unit30, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit30;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit30,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit30,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit30;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit30,  !- Component 1 Name
    DHW Demand Inlet Node_unit30,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit30;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit30,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit30,        !- Component 1 Name
    Water Sink Inlet Node_unit30,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit30;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit30,      !- Component 1 Name
    Water Shower Inlet Node_unit30,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit30;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit30,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit30,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit30;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit30,   !- Component 1 Name
    Water DishWasher Inlet Node_unit30,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit30;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit30,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit30,        !- Component 1 Name
    Water Bath Inlet Node_unit30,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit30;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit30,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit30,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit30;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit30,     !- Component 1 Name
    Water Heater Use Inlet Node_unit30,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit30;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit31,   !- Component 1 Name
    Mains Inlet Node_unit31, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit31;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit31,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit31,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit31;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit31,  !- Component 1 Name
    DHW Demand Inlet Node_unit31,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit31;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit31,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit31,        !- Component 1 Name
    Water Sink Inlet Node_unit31,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit31;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit31,      !- Component 1 Name
    Water Shower Inlet Node_unit31,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit31;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit31,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit31,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit31;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit31,   !- Component 1 Name
    Water DishWasher Inlet Node_unit31,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit31;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit31,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit31,        !- Component 1 Name
    Water Bath Inlet Node_unit31,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit31;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit31,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit31,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit31;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit31,     !- Component 1 Name
    Water Heater Use Inlet Node_unit31,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit31;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit32,   !- Component 1 Name
    Mains Inlet Node_unit32, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit32;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit32,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit32,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit32;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit32,  !- Component 1 Name
    DHW Demand Inlet Node_unit32,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit32;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit32,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit32,        !- Component 1 Name
    Water Sink Inlet Node_unit32,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit32;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit32,      !- Component 1 Name
    Water Shower Inlet Node_unit32,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit32;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit32,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit32,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit32;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit32,   !- Component 1 Name
    Water DishWasher Inlet Node_unit32,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit32;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit32,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit32,        !- Component 1 Name
    Water Bath Inlet Node_unit32,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit32;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit32,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit32,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit32;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit32,     !- Component 1 Name
    Water Heater Use Inlet Node_unit32,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit32;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit33,   !- Component 1 Name
    Mains Inlet Node_unit33, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit33;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit33,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit33,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit33;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit33,  !- Component 1 Name
    DHW Demand Inlet Node_unit33,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit33;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit33,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit33,        !- Component 1 Name
    Water Sink Inlet Node_unit33,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit33;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit33,      !- Component 1 Name
    Water Shower Inlet Node_unit33,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit33;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit33,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit33,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit33;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit33,   !- Component 1 Name
    Water DishWasher Inlet Node_unit33,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit33;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit33,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit33,        !- Component 1 Name
    Water Bath Inlet Node_unit33,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit33;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit33,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit33,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit33;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit33,     !- Component 1 Name
    Water Heater Use Inlet Node_unit33,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit33;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit34,   !- Component 1 Name
    Mains Inlet Node_unit34, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit34;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit34,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit34,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit34;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit34,  !- Component 1 Name
    DHW Demand Inlet Node_unit34,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit34;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit34,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit34,        !- Component 1 Name
    Water Sink Inlet Node_unit34,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit34;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit34,      !- Component 1 Name
    Water Shower Inlet Node_unit34,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit34;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit34,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit34,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit34;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit34,   !- Component 1 Name
    Water DishWasher Inlet Node_unit34,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit34;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit34,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit34,        !- Component 1 Name
    Water Bath Inlet Node_unit34,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit34;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit34,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit34,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit34;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit34,     !- Component 1 Name
    Water Heater Use Inlet Node_unit34,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit34;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit35,   !- Component 1 Name
    Mains Inlet Node_unit35, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit35;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit35,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit35,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit35;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit35,  !- Component 1 Name
    DHW Demand Inlet Node_unit35,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit35;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit35,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit35,        !- Component 1 Name
    Water Sink Inlet Node_unit35,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit35;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit35,      !- Component 1 Name
    Water Shower Inlet Node_unit35,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit35;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit35,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit35,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit35;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit35,   !- Component 1 Name
    Water DishWasher Inlet Node_unit35,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit35;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit35,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit35,        !- Component 1 Name
    Water Bath Inlet Node_unit35,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit35;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit35,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit35,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit35;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit35,     !- Component 1 Name
    Water Heater Use Inlet Node_unit35,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit35;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit36,   !- Component 1 Name
    Mains Inlet Node_unit36, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit36;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit36,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit36,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit36;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit36,  !- Component 1 Name
    DHW Demand Inlet Node_unit36,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit36;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit36,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit36,        !- Component 1 Name
    Water Sink Inlet Node_unit36,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit36;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit36,      !- Component 1 Name
    Water Shower Inlet Node_unit36,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit36;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit36,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit36,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit36;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit36,   !- Component 1 Name
    Water DishWasher Inlet Node_unit36,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit36;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit36,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit36,        !- Component 1 Name
    Water Bath Inlet Node_unit36,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit36;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit36,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit36,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit36;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit36,     !- Component 1 Name
    Water Heater Use Inlet Node_unit36,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit36;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit37,   !- Component 1 Name
    Mains Inlet Node_unit37, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit37;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit37,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit37,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit37;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit37,  !- Component 1 Name
    DHW Demand Inlet Node_unit37,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit37;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit37,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit37,        !- Component 1 Name
    Water Sink Inlet Node_unit37,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit37;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit37,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit37,      !- Component 1 Name
    Water Shower Inlet Node_unit37,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit37;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit37,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit37,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit37,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit37;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit37,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit37,   !- Component 1 Name
    Water DishWasher Inlet Node_unit37,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit37;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit37,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit37,        !- Component 1 Name
    Water Bath Inlet Node_unit37,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit37;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit37,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit37,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit37;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit37,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit37,     !- Component 1 Name
    Water Heater Use Inlet Node_unit37,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit37;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit38,   !- Component 1 Name
    Mains Inlet Node_unit38, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit38;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit38,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit38,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit38;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit38,  !- Component 1 Name
    DHW Demand Inlet Node_unit38,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit38;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit38,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit38,        !- Component 1 Name
    Water Sink Inlet Node_unit38,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit38;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit38,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit38,      !- Component 1 Name
    Water Shower Inlet Node_unit38,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit38;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit38,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit38,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit38,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit38;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit38,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit38,   !- Component 1 Name
    Water DishWasher Inlet Node_unit38,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit38;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit38,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit38,        !- Component 1 Name
    Water Bath Inlet Node_unit38,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit38;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit38,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit38,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit38;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit38,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit38,     !- Component 1 Name
    Water Heater Use Inlet Node_unit38,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit38;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit39,   !- Component 1 Name
    Mains Inlet Node_unit39, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit39;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit39,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit39,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit39;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit39,  !- Component 1 Name
    DHW Demand Inlet Node_unit39,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit39;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit39,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit39,        !- Component 1 Name
    Water Sink Inlet Node_unit39,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit39;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit39,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit39,      !- Component 1 Name
    Water Shower Inlet Node_unit39,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit39;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit39,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit39,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit39,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit39;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit39,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit39,   !- Component 1 Name
    Water DishWasher Inlet Node_unit39,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit39;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit39,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit39,        !- Component 1 Name
    Water Bath Inlet Node_unit39,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit39;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit39,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit39,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit39;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit39,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit39,     !- Component 1 Name
    Water Heater Use Inlet Node_unit39,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit39;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit40,   !- Component 1 Name
    Mains Inlet Node_unit40, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit40;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit40,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit40,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit40;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit40,  !- Component 1 Name
    DHW Demand Inlet Node_unit40,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit40;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit40,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit40,        !- Component 1 Name
    Water Sink Inlet Node_unit40,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit40;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit40,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit40,      !- Component 1 Name
    Water Shower Inlet Node_unit40,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit40;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit40,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit40,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit40,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit40;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit40,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit40,   !- Component 1 Name
    Water DishWasher Inlet Node_unit40,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit40;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit40,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit40,        !- Component 1 Name
    Water Bath Inlet Node_unit40,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit40;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit40,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit40,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit40;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit40,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit40,     !- Component 1 Name
    Water Heater Use Inlet Node_unit40,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit40;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit41,   !- Component 1 Name
    Mains Inlet Node_unit41, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit41;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit41,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit41,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit41;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit41,  !- Component 1 Name
    DHW Demand Inlet Node_unit41,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit41;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit41,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit41,        !- Component 1 Name
    Water Sink Inlet Node_unit41,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit41;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit41,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit41,      !- Component 1 Name
    Water Shower Inlet Node_unit41,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit41;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit41,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit41,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit41,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit41;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit41,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit41,   !- Component 1 Name
    Water DishWasher Inlet Node_unit41,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit41;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit41,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit41,        !- Component 1 Name
    Water Bath Inlet Node_unit41,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit41;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit41,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit41,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit41;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit41,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit41,     !- Component 1 Name
    Water Heater Use Inlet Node_unit41,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit41;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit42,   !- Component 1 Name
    Mains Inlet Node_unit42, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit42;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit42,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit42,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit42;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit42,  !- Component 1 Name
    DHW Demand Inlet Node_unit42,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit42;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit42,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit42,        !- Component 1 Name
    Water Sink Inlet Node_unit42,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit42;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit42,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit42,      !- Component 1 Name
    Water Shower Inlet Node_unit42,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit42;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit42,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit42,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit42,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit42;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit42,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit42,   !- Component 1 Name
    Water DishWasher Inlet Node_unit42,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit42;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit42,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit42,        !- Component 1 Name
    Water Bath Inlet Node_unit42,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit42;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit42,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit42,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit42;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit42,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit42,     !- Component 1 Name
    Water Heater Use Inlet Node_unit42,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit42;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit43,   !- Component 1 Name
    Mains Inlet Node_unit43, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit43;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit43,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit43,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit43;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit43,  !- Component 1 Name
    DHW Demand Inlet Node_unit43,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit43;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit43,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit43,        !- Component 1 Name
    Water Sink Inlet Node_unit43,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit43;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit43,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit43,      !- Component 1 Name
    Water Shower Inlet Node_unit43,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit43;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit43,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit43,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit43,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit43;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit43,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit43,   !- Component 1 Name
    Water DishWasher Inlet Node_unit43,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit43;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit43,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit43,        !- Component 1 Name
    Water Bath Inlet Node_unit43,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit43;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit43,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit43,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit43;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit43,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit43,     !- Component 1 Name
    Water Heater Use Inlet Node_unit43,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit43;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit44,   !- Component 1 Name
    Mains Inlet Node_unit44, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit44;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit44,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit44,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit44;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit44,  !- Component 1 Name
    DHW Demand Inlet Node_unit44,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit44;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit44,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit44,        !- Component 1 Name
    Water Sink Inlet Node_unit44,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit44;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit44,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit44,      !- Component 1 Name
    Water Shower Inlet Node_unit44,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit44;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit44,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit44,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit44,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit44;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit44,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit44,   !- Component 1 Name
    Water DishWasher Inlet Node_unit44,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit44;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit44,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit44,        !- Component 1 Name
    Water Bath Inlet Node_unit44,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit44;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit44,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit44,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit44;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit44,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit44,     !- Component 1 Name
    Water Heater Use Inlet Node_unit44,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit44;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit45,   !- Component 1 Name
    Mains Inlet Node_unit45, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit45;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit45,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit45,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit45;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit45,  !- Component 1 Name
    DHW Demand Inlet Node_unit45,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit45;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit45,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit45,        !- Component 1 Name
    Water Sink Inlet Node_unit45,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit45;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit45,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit45,      !- Component 1 Name
    Water Shower Inlet Node_unit45,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit45;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit45,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit45,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit45,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit45;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit45,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit45,   !- Component 1 Name
    Water DishWasher Inlet Node_unit45,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit45;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit45,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit45,        !- Component 1 Name
    Water Bath Inlet Node_unit45,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit45;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit45,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit45,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit45;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit45,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit45,     !- Component 1 Name
    Water Heater Use Inlet Node_unit45,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit45;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit46,   !- Component 1 Name
    Mains Inlet Node_unit46, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit46;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit46,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit46,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit46;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit46,  !- Component 1 Name
    DHW Demand Inlet Node_unit46,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit46;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit46,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit46,        !- Component 1 Name
    Water Sink Inlet Node_unit46,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit46;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit46,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit46,      !- Component 1 Name
    Water Shower Inlet Node_unit46,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit46;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit46,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit46,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit46,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit46;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit46,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit46,   !- Component 1 Name
    Water DishWasher Inlet Node_unit46,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit46;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit46,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit46,        !- Component 1 Name
    Water Bath Inlet Node_unit46,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit46;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit46,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit46,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit46;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit46,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit46,     !- Component 1 Name
    Water Heater Use Inlet Node_unit46,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit46;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit47,   !- Component 1 Name
    Mains Inlet Node_unit47, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit47;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit47,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit47,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit47;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit47,  !- Component 1 Name
    DHW Demand Inlet Node_unit47,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit47;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit47,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit47,        !- Component 1 Name
    Water Sink Inlet Node_unit47,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit47;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit47,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit47,      !- Component 1 Name
    Water Shower Inlet Node_unit47,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit47;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit47,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit47,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit47,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit47;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit47,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit47,   !- Component 1 Name
    Water DishWasher Inlet Node_unit47,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit47;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit47,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit47,        !- Component 1 Name
    Water Bath Inlet Node_unit47,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit47;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit47,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit47,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit47;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit47,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit47,     !- Component 1 Name
    Water Heater Use Inlet Node_unit47,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit47;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit48,   !- Component 1 Name
    Mains Inlet Node_unit48, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit48;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit48,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit48,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit48;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit48,  !- Component 1 Name
    DHW Demand Inlet Node_unit48,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit48;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit48,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit48,        !- Component 1 Name
    Water Sink Inlet Node_unit48,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit48;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit48,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit48,      !- Component 1 Name
    Water Shower Inlet Node_unit48,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit48;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit48,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit48,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit48,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit48;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit48,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit48,   !- Component 1 Name
    Water DishWasher Inlet Node_unit48,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit48;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit48,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit48,        !- Component 1 Name
    Water Bath Inlet Node_unit48,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit48;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit48,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit48,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit48;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit48,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit48,     !- Component 1 Name
    Water Heater Use Inlet Node_unit48,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit48;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    DHW Supply Branches_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Branch 1 Name
    Water Heater Branch_unit1,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Branch 1 Name
    Water Sink Branch_unit1, !- Branch 2 Name
    Water Shower Branch_unit1,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1,  !- Branch 4 Name
    Water Dishwasher Branch_unit1,  !- Branch 5 Name
    Water Bath Branch_unit1, !- Branch 6 Name
    Mains Makeup Branch_unit1;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit2,  !- Name
    Mains Inlet Branch_unit2,!- Branch 1 Name
    Water Heater Branch_unit2,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit2,  !- Name
    DHW Demand Inlet Branch_unit2,  !- Branch 1 Name
    Water Sink Branch_unit2, !- Branch 2 Name
    Water Shower Branch_unit2,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2,  !- Branch 4 Name
    Water Dishwasher Branch_unit2,  !- Branch 5 Name
    Water Bath Branch_unit2, !- Branch 6 Name
    Mains Makeup Branch_unit2;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit3,  !- Name
    Mains Inlet Branch_unit3,!- Branch 1 Name
    Water Heater Branch_unit3,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit3,  !- Name
    DHW Demand Inlet Branch_unit3,  !- Branch 1 Name
    Water Sink Branch_unit3, !- Branch 2 Name
    Water Shower Branch_unit3,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3,  !- Branch 4 Name
    Water Dishwasher Branch_unit3,  !- Branch 5 Name
    Water Bath Branch_unit3, !- Branch 6 Name
    Mains Makeup Branch_unit3;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit4,  !- Name
    Mains Inlet Branch_unit4,!- Branch 1 Name
    Water Heater Branch_unit4,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit4;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit4,  !- Name
    DHW Demand Inlet Branch_unit4,  !- Branch 1 Name
    Water Sink Branch_unit4, !- Branch 2 Name
    Water Shower Branch_unit4,  !- Branch 3 Name
    Water ClothesWasher Branch_unit4,  !- Branch 4 Name
    Water Dishwasher Branch_unit4,  !- Branch 5 Name
    Water Bath Branch_unit4, !- Branch 6 Name
    Mains Makeup Branch_unit4;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit5,  !- Name
    Mains Inlet Branch_unit5,!- Branch 1 Name
    Water Heater Branch_unit5,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit5;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit5,  !- Name
    DHW Demand Inlet Branch_unit5,  !- Branch 1 Name
    Water Sink Branch_unit5, !- Branch 2 Name
    Water Shower Branch_unit5,  !- Branch 3 Name
    Water ClothesWasher Branch_unit5,  !- Branch 4 Name
    Water Dishwasher Branch_unit5,  !- Branch 5 Name
    Water Bath Branch_unit5, !- Branch 6 Name
    Mains Makeup Branch_unit5;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit6,  !- Name
    Mains Inlet Branch_unit6,!- Branch 1 Name
    Water Heater Branch_unit6,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit6;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit6,  !- Name
    DHW Demand Inlet Branch_unit6,  !- Branch 1 Name
    Water Sink Branch_unit6, !- Branch 2 Name
    Water Shower Branch_unit6,  !- Branch 3 Name
    Water ClothesWasher Branch_unit6,  !- Branch 4 Name
    Water Dishwasher Branch_unit6,  !- Branch 5 Name
    Water Bath Branch_unit6, !- Branch 6 Name
    Mains Makeup Branch_unit6;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit7,  !- Name
    Mains Inlet Branch_unit7,!- Branch 1 Name
    Water Heater Branch_unit7,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit7;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit7,  !- Name
    DHW Demand Inlet Branch_unit7,  !- Branch 1 Name
    Water Sink Branch_unit7, !- Branch 2 Name
    Water Shower Branch_unit7,  !- Branch 3 Name
    Water ClothesWasher Branch_unit7,  !- Branch 4 Name
    Water Dishwasher Branch_unit7,  !- Branch 5 Name
    Water Bath Branch_unit7, !- Branch 6 Name
    Mains Makeup Branch_unit7;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit8,  !- Name
    Mains Inlet Branch_unit8,!- Branch 1 Name
    Water Heater Branch_unit8,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit8;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit8,  !- Name
    DHW Demand Inlet Branch_unit8,  !- Branch 1 Name
    Water Sink Branch_unit8, !- Branch 2 Name
    Water Shower Branch_unit8,  !- Branch 3 Name
    Water ClothesWasher Branch_unit8,  !- Branch 4 Name
    Water Dishwasher Branch_unit8,  !- Branch 5 Name
    Water Bath Branch_unit8, !- Branch 6 Name
    Mains Makeup Branch_unit8;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit9,  !- Name
    Mains Inlet Branch_unit9,!- Branch 1 Name
    Water Heater Branch_unit9,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit9;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit9,  !- Name
    DHW Demand Inlet Branch_unit9,  !- Branch 1 Name
    Water Sink Branch_unit9, !- Branch 2 Name
    Water Shower Branch_unit9,  !- Branch 3 Name
    Water ClothesWasher Branch_unit9,  !- Branch 4 Name
    Water Dishwasher Branch_unit9,  !- Branch 5 Name
    Water Bath Branch_unit9, !- Branch 6 Name
    Mains Makeup Branch_unit9;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit10,  !- Name
    Mains Inlet Branch_unit10,  !- Branch 1 Name
    Water Heater Branch_unit10,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit10;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit10,  !- Name
    DHW Demand Inlet Branch_unit10,  !- Branch 1 Name
    Water Sink Branch_unit10,!- Branch 2 Name
    Water Shower Branch_unit10,  !- Branch 3 Name
    Water ClothesWasher Branch_unit10,  !- Branch 4 Name
    Water Dishwasher Branch_unit10,  !- Branch 5 Name
    Water Bath Branch_unit10,!- Branch 6 Name
    Mains Makeup Branch_unit10;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit11,  !- Name
    Mains Inlet Branch_unit11,  !- Branch 1 Name
    Water Heater Branch_unit11,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit11;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit11,  !- Name
    DHW Demand Inlet Branch_unit11,  !- Branch 1 Name
    Water Sink Branch_unit11,!- Branch 2 Name
    Water Shower Branch_unit11,  !- Branch 3 Name
    Water ClothesWasher Branch_unit11,  !- Branch 4 Name
    Water Dishwasher Branch_unit11,  !- Branch 5 Name
    Water Bath Branch_unit11,!- Branch 6 Name
    Mains Makeup Branch_unit11;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit12,  !- Name
    Mains Inlet Branch_unit12,  !- Branch 1 Name
    Water Heater Branch_unit12,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit12;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit12,  !- Name
    DHW Demand Inlet Branch_unit12,  !- Branch 1 Name
    Water Sink Branch_unit12,!- Branch 2 Name
    Water Shower Branch_unit12,  !- Branch 3 Name
    Water ClothesWasher Branch_unit12,  !- Branch 4 Name
    Water Dishwasher Branch_unit12,  !- Branch 5 Name
    Water Bath Branch_unit12,!- Branch 6 Name
    Mains Makeup Branch_unit12;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit13,  !- Name
    Mains Inlet Branch_unit13,  !- Branch 1 Name
    Water Heater Branch_unit13,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit13;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit13,  !- Name
    DHW Demand Inlet Branch_unit13,  !- Branch 1 Name
    Water Sink Branch_unit13,!- Branch 2 Name
    Water Shower Branch_unit13,  !- Branch 3 Name
    Water ClothesWasher Branch_unit13,  !- Branch 4 Name
    Water Dishwasher Branch_unit13,  !- Branch 5 Name
    Water Bath Branch_unit13,!- Branch 6 Name
    Mains Makeup Branch_unit13;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit14,  !- Name
    Mains Inlet Branch_unit14,  !- Branch 1 Name
    Water Heater Branch_unit14,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit14;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit14,  !- Name
    DHW Demand Inlet Branch_unit14,  !- Branch 1 Name
    Water Sink Branch_unit14,!- Branch 2 Name
    Water Shower Branch_unit14,  !- Branch 3 Name
    Water ClothesWasher Branch_unit14,  !- Branch 4 Name
    Water Dishwasher Branch_unit14,  !- Branch 5 Name
    Water Bath Branch_unit14,!- Branch 6 Name
    Mains Makeup Branch_unit14;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit15,  !- Name
    Mains Inlet Branch_unit15,  !- Branch 1 Name
    Water Heater Branch_unit15,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit15;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit15,  !- Name
    DHW Demand Inlet Branch_unit15,  !- Branch 1 Name
    Water Sink Branch_unit15,!- Branch 2 Name
    Water Shower Branch_unit15,  !- Branch 3 Name
    Water ClothesWasher Branch_unit15,  !- Branch 4 Name
    Water Dishwasher Branch_unit15,  !- Branch 5 Name
    Water Bath Branch_unit15,!- Branch 6 Name
    Mains Makeup Branch_unit15;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit16,  !- Name
    Mains Inlet Branch_unit16,  !- Branch 1 Name
    Water Heater Branch_unit16,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit16;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit16,  !- Name
    DHW Demand Inlet Branch_unit16,  !- Branch 1 Name
    Water Sink Branch_unit16,!- Branch 2 Name
    Water Shower Branch_unit16,  !- Branch 3 Name
    Water ClothesWasher Branch_unit16,  !- Branch 4 Name
    Water Dishwasher Branch_unit16,  !- Branch 5 Name
    Water Bath Branch_unit16,!- Branch 6 Name
    Mains Makeup Branch_unit16;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit17,  !- Name
    Mains Inlet Branch_unit17,  !- Branch 1 Name
    Water Heater Branch_unit17,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit17;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit17,  !- Name
    DHW Demand Inlet Branch_unit17,  !- Branch 1 Name
    Water Sink Branch_unit17,!- Branch 2 Name
    Water Shower Branch_unit17,  !- Branch 3 Name
    Water ClothesWasher Branch_unit17,  !- Branch 4 Name
    Water Dishwasher Branch_unit17,  !- Branch 5 Name
    Water Bath Branch_unit17,!- Branch 6 Name
    Mains Makeup Branch_unit17;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit18,  !- Name
    Mains Inlet Branch_unit18,  !- Branch 1 Name
    Water Heater Branch_unit18,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit18;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit18,  !- Name
    DHW Demand Inlet Branch_unit18,  !- Branch 1 Name
    Water Sink Branch_unit18,!- Branch 2 Name
    Water Shower Branch_unit18,  !- Branch 3 Name
    Water ClothesWasher Branch_unit18,  !- Branch 4 Name
    Water Dishwasher Branch_unit18,  !- Branch 5 Name
    Water Bath Branch_unit18,!- Branch 6 Name
    Mains Makeup Branch_unit18;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit19,  !- Name
    Mains Inlet Branch_unit19,  !- Branch 1 Name
    Water Heater Branch_unit19,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit19;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit19,  !- Name
    DHW Demand Inlet Branch_unit19,  !- Branch 1 Name
    Water Sink Branch_unit19,!- Branch 2 Name
    Water Shower Branch_unit19,  !- Branch 3 Name
    Water ClothesWasher Branch_unit19,  !- Branch 4 Name
    Water Dishwasher Branch_unit19,  !- Branch 5 Name
    Water Bath Branch_unit19,!- Branch 6 Name
    Mains Makeup Branch_unit19;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit20,  !- Name
    Mains Inlet Branch_unit20,  !- Branch 1 Name
    Water Heater Branch_unit20,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit20;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit20,  !- Name
    DHW Demand Inlet Branch_unit20,  !- Branch 1 Name
    Water Sink Branch_unit20,!- Branch 2 Name
    Water Shower Branch_unit20,  !- Branch 3 Name
    Water ClothesWasher Branch_unit20,  !- Branch 4 Name
    Water Dishwasher Branch_unit20,  !- Branch 5 Name
    Water Bath Branch_unit20,!- Branch 6 Name
    Mains Makeup Branch_unit20;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit21,  !- Name
    Mains Inlet Branch_unit21,  !- Branch 1 Name
    Water Heater Branch_unit21,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit21;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit21,  !- Name
    DHW Demand Inlet Branch_unit21,  !- Branch 1 Name
    Water Sink Branch_unit21,!- Branch 2 Name
    Water Shower Branch_unit21,  !- Branch 3 Name
    Water ClothesWasher Branch_unit21,  !- Branch 4 Name
    Water Dishwasher Branch_unit21,  !- Branch 5 Name
    Water Bath Branch_unit21,!- Branch 6 Name
    Mains Makeup Branch_unit21;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit22,  !- Name
    Mains Inlet Branch_unit22,  !- Branch 1 Name
    Water Heater Branch_unit22,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit22;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit22,  !- Name
    DHW Demand Inlet Branch_unit22,  !- Branch 1 Name
    Water Sink Branch_unit22,!- Branch 2 Name
    Water Shower Branch_unit22,  !- Branch 3 Name
    Water ClothesWasher Branch_unit22,  !- Branch 4 Name
    Water Dishwasher Branch_unit22,  !- Branch 5 Name
    Water Bath Branch_unit22,!- Branch 6 Name
    Mains Makeup Branch_unit22;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit23,  !- Name
    Mains Inlet Branch_unit23,  !- Branch 1 Name
    Water Heater Branch_unit23,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit23;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit23,  !- Name
    DHW Demand Inlet Branch_unit23,  !- Branch 1 Name
    Water Sink Branch_unit23,!- Branch 2 Name
    Water Shower Branch_unit23,  !- Branch 3 Name
    Water ClothesWasher Branch_unit23,  !- Branch 4 Name
    Water Dishwasher Branch_unit23,  !- Branch 5 Name
    Water Bath Branch_unit23,!- Branch 6 Name
    Mains Makeup Branch_unit23;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit24,  !- Name
    Mains Inlet Branch_unit24,  !- Branch 1 Name
    Water Heater Branch_unit24,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit24;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit24,  !- Name
    DHW Demand Inlet Branch_unit24,  !- Branch 1 Name
    Water Sink Branch_unit24,!- Branch 2 Name
    Water Shower Branch_unit24,  !- Branch 3 Name
    Water ClothesWasher Branch_unit24,  !- Branch 4 Name
    Water Dishwasher Branch_unit24,  !- Branch 5 Name
    Water Bath Branch_unit24,!- Branch 6 Name
    Mains Makeup Branch_unit24;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit25,  !- Name
    Mains Inlet Branch_unit25,  !- Branch 1 Name
    Water Heater Branch_unit25,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit25;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit25,  !- Name
    DHW Demand Inlet Branch_unit25,  !- Branch 1 Name
    Water Sink Branch_unit25,!- Branch 2 Name
    Water Shower Branch_unit25,  !- Branch 3 Name
    Water ClothesWasher Branch_unit25,  !- Branch 4 Name
    Water Dishwasher Branch_unit25,  !- Branch 5 Name
    Water Bath Branch_unit25,!- Branch 6 Name
    Mains Makeup Branch_unit25;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit26,  !- Name
    Mains Inlet Branch_unit26,  !- Branch 1 Name
    Water Heater Branch_unit26,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit26;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit26,  !- Name
    DHW Demand Inlet Branch_unit26,  !- Branch 1 Name
    Water Sink Branch_unit26,!- Branch 2 Name
    Water Shower Branch_unit26,  !- Branch 3 Name
    Water ClothesWasher Branch_unit26,  !- Branch 4 Name
    Water Dishwasher Branch_unit26,  !- Branch 5 Name
    Water Bath Branch_unit26,!- Branch 6 Name
    Mains Makeup Branch_unit26;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit27,  !- Name
    Mains Inlet Branch_unit27,  !- Branch 1 Name
    Water Heater Branch_unit27,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit27;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit27,  !- Name
    DHW Demand Inlet Branch_unit27,  !- Branch 1 Name
    Water Sink Branch_unit27,!- Branch 2 Name
    Water Shower Branch_unit27,  !- Branch 3 Name
    Water ClothesWasher Branch_unit27,  !- Branch 4 Name
    Water Dishwasher Branch_unit27,  !- Branch 5 Name
    Water Bath Branch_unit27,!- Branch 6 Name
    Mains Makeup Branch_unit27;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit28,  !- Name
    Mains Inlet Branch_unit28,  !- Branch 1 Name
    Water Heater Branch_unit28,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit28;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit28,  !- Name
    DHW Demand Inlet Branch_unit28,  !- Branch 1 Name
    Water Sink Branch_unit28,!- Branch 2 Name
    Water Shower Branch_unit28,  !- Branch 3 Name
    Water ClothesWasher Branch_unit28,  !- Branch 4 Name
    Water Dishwasher Branch_unit28,  !- Branch 5 Name
    Water Bath Branch_unit28,!- Branch 6 Name
    Mains Makeup Branch_unit28;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit29,  !- Name
    Mains Inlet Branch_unit29,  !- Branch 1 Name
    Water Heater Branch_unit29,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit29;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit29,  !- Name
    DHW Demand Inlet Branch_unit29,  !- Branch 1 Name
    Water Sink Branch_unit29,!- Branch 2 Name
    Water Shower Branch_unit29,  !- Branch 3 Name
    Water ClothesWasher Branch_unit29,  !- Branch 4 Name
    Water Dishwasher Branch_unit29,  !- Branch 5 Name
    Water Bath Branch_unit29,!- Branch 6 Name
    Mains Makeup Branch_unit29;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit30,  !- Name
    Mains Inlet Branch_unit30,  !- Branch 1 Name
    Water Heater Branch_unit30,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit30;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit30,  !- Name
    DHW Demand Inlet Branch_unit30,  !- Branch 1 Name
    Water Sink Branch_unit30,!- Branch 2 Name
    Water Shower Branch_unit30,  !- Branch 3 Name
    Water ClothesWasher Branch_unit30,  !- Branch 4 Name
    Water Dishwasher Branch_unit30,  !- Branch 5 Name
    Water Bath Branch_unit30,!- Branch 6 Name
    Mains Makeup Branch_unit30;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit31,  !- Name
    Mains Inlet Branch_unit31,  !- Branch 1 Name
    Water Heater Branch_unit31,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit31;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit31,  !- Name
    DHW Demand Inlet Branch_unit31,  !- Branch 1 Name
    Water Sink Branch_unit31,!- Branch 2 Name
    Water Shower Branch_unit31,  !- Branch 3 Name
    Water ClothesWasher Branch_unit31,  !- Branch 4 Name
    Water Dishwasher Branch_unit31,  !- Branch 5 Name
    Water Bath Branch_unit31,!- Branch 6 Name
    Mains Makeup Branch_unit31;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit32,  !- Name
    Mains Inlet Branch_unit32,  !- Branch 1 Name
    Water Heater Branch_unit32,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit32;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit32,  !- Name
    DHW Demand Inlet Branch_unit32,  !- Branch 1 Name
    Water Sink Branch_unit32,!- Branch 2 Name
    Water Shower Branch_unit32,  !- Branch 3 Name
    Water ClothesWasher Branch_unit32,  !- Branch 4 Name
    Water Dishwasher Branch_unit32,  !- Branch 5 Name
    Water Bath Branch_unit32,!- Branch 6 Name
    Mains Makeup Branch_unit32;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit33,  !- Name
    Mains Inlet Branch_unit33,  !- Branch 1 Name
    Water Heater Branch_unit33,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit33;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit33,  !- Name
    DHW Demand Inlet Branch_unit33,  !- Branch 1 Name
    Water Sink Branch_unit33,!- Branch 2 Name
    Water Shower Branch_unit33,  !- Branch 3 Name
    Water ClothesWasher Branch_unit33,  !- Branch 4 Name
    Water Dishwasher Branch_unit33,  !- Branch 5 Name
    Water Bath Branch_unit33,!- Branch 6 Name
    Mains Makeup Branch_unit33;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit34,  !- Name
    Mains Inlet Branch_unit34,  !- Branch 1 Name
    Water Heater Branch_unit34,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit34;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit34,  !- Name
    DHW Demand Inlet Branch_unit34,  !- Branch 1 Name
    Water Sink Branch_unit34,!- Branch 2 Name
    Water Shower Branch_unit34,  !- Branch 3 Name
    Water ClothesWasher Branch_unit34,  !- Branch 4 Name
    Water Dishwasher Branch_unit34,  !- Branch 5 Name
    Water Bath Branch_unit34,!- Branch 6 Name
    Mains Makeup Branch_unit34;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit35,  !- Name
    Mains Inlet Branch_unit35,  !- Branch 1 Name
    Water Heater Branch_unit35,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit35;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit35,  !- Name
    DHW Demand Inlet Branch_unit35,  !- Branch 1 Name
    Water Sink Branch_unit35,!- Branch 2 Name
    Water Shower Branch_unit35,  !- Branch 3 Name
    Water ClothesWasher Branch_unit35,  !- Branch 4 Name
    Water Dishwasher Branch_unit35,  !- Branch 5 Name
    Water Bath Branch_unit35,!- Branch 6 Name
    Mains Makeup Branch_unit35;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit36,  !- Name
    Mains Inlet Branch_unit36,  !- Branch 1 Name
    Water Heater Branch_unit36,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit36;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit36,  !- Name
    DHW Demand Inlet Branch_unit36,  !- Branch 1 Name
    Water Sink Branch_unit36,!- Branch 2 Name
    Water Shower Branch_unit36,  !- Branch 3 Name
    Water ClothesWasher Branch_unit36,  !- Branch 4 Name
    Water Dishwasher Branch_unit36,  !- Branch 5 Name
    Water Bath Branch_unit36,!- Branch 6 Name
    Mains Makeup Branch_unit36;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit37,  !- Name
    Mains Inlet Branch_unit37,  !- Branch 1 Name
    Water Heater Branch_unit37,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit37;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit37,  !- Name
    DHW Demand Inlet Branch_unit37,  !- Branch 1 Name
    Water Sink Branch_unit37,!- Branch 2 Name
    Water Shower Branch_unit37,  !- Branch 3 Name
    Water ClothesWasher Branch_unit37,  !- Branch 4 Name
    Water Dishwasher Branch_unit37,  !- Branch 5 Name
    Water Bath Branch_unit37,!- Branch 6 Name
    Mains Makeup Branch_unit37;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit38,  !- Name
    Mains Inlet Branch_unit38,  !- Branch 1 Name
    Water Heater Branch_unit38,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit38;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit38,  !- Name
    DHW Demand Inlet Branch_unit38,  !- Branch 1 Name
    Water Sink Branch_unit38,!- Branch 2 Name
    Water Shower Branch_unit38,  !- Branch 3 Name
    Water ClothesWasher Branch_unit38,  !- Branch 4 Name
    Water Dishwasher Branch_unit38,  !- Branch 5 Name
    Water Bath Branch_unit38,!- Branch 6 Name
    Mains Makeup Branch_unit38;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit39,  !- Name
    Mains Inlet Branch_unit39,  !- Branch 1 Name
    Water Heater Branch_unit39,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit39;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit39,  !- Name
    DHW Demand Inlet Branch_unit39,  !- Branch 1 Name
    Water Sink Branch_unit39,!- Branch 2 Name
    Water Shower Branch_unit39,  !- Branch 3 Name
    Water ClothesWasher Branch_unit39,  !- Branch 4 Name
    Water Dishwasher Branch_unit39,  !- Branch 5 Name
    Water Bath Branch_unit39,!- Branch 6 Name
    Mains Makeup Branch_unit39;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit40,  !- Name
    Mains Inlet Branch_unit40,  !- Branch 1 Name
    Water Heater Branch_unit40,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit40;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit40,  !- Name
    DHW Demand Inlet Branch_unit40,  !- Branch 1 Name
    Water Sink Branch_unit40,!- Branch 2 Name
    Water Shower Branch_unit40,  !- Branch 3 Name
    Water ClothesWasher Branch_unit40,  !- Branch 4 Name
    Water Dishwasher Branch_unit40,  !- Branch 5 Name
    Water Bath Branch_unit40,!- Branch 6 Name
    Mains Makeup Branch_unit40;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit41,  !- Name
    Mains Inlet Branch_unit41,  !- Branch 1 Name
    Water Heater Branch_unit41,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit41;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit41,  !- Name
    DHW Demand Inlet Branch_unit41,  !- Branch 1 Name
    Water Sink Branch_unit41,!- Branch 2 Name
    Water Shower Branch_unit41,  !- Branch 3 Name
    Water ClothesWasher Branch_unit41,  !- Branch 4 Name
    Water Dishwasher Branch_unit41,  !- Branch 5 Name
    Water Bath Branch_unit41,!- Branch 6 Name
    Mains Makeup Branch_unit41;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit42,  !- Name
    Mains Inlet Branch_unit42,  !- Branch 1 Name
    Water Heater Branch_unit42,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit42;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit42,  !- Name
    DHW Demand Inlet Branch_unit42,  !- Branch 1 Name
    Water Sink Branch_unit42,!- Branch 2 Name
    Water Shower Branch_unit42,  !- Branch 3 Name
    Water ClothesWasher Branch_unit42,  !- Branch 4 Name
    Water Dishwasher Branch_unit42,  !- Branch 5 Name
    Water Bath Branch_unit42,!- Branch 6 Name
    Mains Makeup Branch_unit42;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit43,  !- Name
    Mains Inlet Branch_unit43,  !- Branch 1 Name
    Water Heater Branch_unit43,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit43;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit43,  !- Name
    DHW Demand Inlet Branch_unit43,  !- Branch 1 Name
    Water Sink Branch_unit43,!- Branch 2 Name
    Water Shower Branch_unit43,  !- Branch 3 Name
    Water ClothesWasher Branch_unit43,  !- Branch 4 Name
    Water Dishwasher Branch_unit43,  !- Branch 5 Name
    Water Bath Branch_unit43,!- Branch 6 Name
    Mains Makeup Branch_unit43;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit44,  !- Name
    Mains Inlet Branch_unit44,  !- Branch 1 Name
    Water Heater Branch_unit44,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit44;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit44,  !- Name
    DHW Demand Inlet Branch_unit44,  !- Branch 1 Name
    Water Sink Branch_unit44,!- Branch 2 Name
    Water Shower Branch_unit44,  !- Branch 3 Name
    Water ClothesWasher Branch_unit44,  !- Branch 4 Name
    Water Dishwasher Branch_unit44,  !- Branch 5 Name
    Water Bath Branch_unit44,!- Branch 6 Name
    Mains Makeup Branch_unit44;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit45,  !- Name
    Mains Inlet Branch_unit45,  !- Branch 1 Name
    Water Heater Branch_unit45,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit45;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit45,  !- Name
    DHW Demand Inlet Branch_unit45,  !- Branch 1 Name
    Water Sink Branch_unit45,!- Branch 2 Name
    Water Shower Branch_unit45,  !- Branch 3 Name
    Water ClothesWasher Branch_unit45,  !- Branch 4 Name
    Water Dishwasher Branch_unit45,  !- Branch 5 Name
    Water Bath Branch_unit45,!- Branch 6 Name
    Mains Makeup Branch_unit45;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit46,  !- Name
    Mains Inlet Branch_unit46,  !- Branch 1 Name
    Water Heater Branch_unit46,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit46;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit46,  !- Name
    DHW Demand Inlet Branch_unit46,  !- Branch 1 Name
    Water Sink Branch_unit46,!- Branch 2 Name
    Water Shower Branch_unit46,  !- Branch 3 Name
    Water ClothesWasher Branch_unit46,  !- Branch 4 Name
    Water Dishwasher Branch_unit46,  !- Branch 5 Name
    Water Bath Branch_unit46,!- Branch 6 Name
    Mains Makeup Branch_unit46;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit47,  !- Name
    Mains Inlet Branch_unit47,  !- Branch 1 Name
    Water Heater Branch_unit47,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit47;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit47,  !- Name
    DHW Demand Inlet Branch_unit47,  !- Branch 1 Name
    Water Sink Branch_unit47,!- Branch 2 Name
    Water Shower Branch_unit47,  !- Branch 3 Name
    Water ClothesWasher Branch_unit47,  !- Branch 4 Name
    Water Dishwasher Branch_unit47,  !- Branch 5 Name
    Water Bath Branch_unit47,!- Branch 6 Name
    Mains Makeup Branch_unit47;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit48,  !- Name
    Mains Inlet Branch_unit48,  !- Branch 1 Name
    Water Heater Branch_unit48,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit48;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit48,  !- Name
    DHW Demand Inlet Branch_unit48,  !- Branch 1 Name
    Water Sink Branch_unit48,!- Branch 2 Name
    Water Shower Branch_unit48,  !- Branch 3 Name
    Water ClothesWasher Branch_unit48,  !- Branch 4 Name
    Water Dishwasher Branch_unit48,  !- Branch 5 Name
    Water Bath Branch_unit48,!- Branch 6 Name
    Mains Makeup Branch_unit48;  !- Branch 7 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    DHW Demand Splitter_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Inlet Branch Name
    Water Sink Branch_unit1, !- Outlet Branch 1 Name
    Water Shower Branch_unit1,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1; !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Inlet Branch Name
    Water Heater Branch_unit1;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit2,  !- Name
    DHW Demand Inlet Branch_unit2,  !- Inlet Branch Name
    Water Sink Branch_unit2, !- Outlet Branch 1 Name
    Water Shower Branch_unit2,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2; !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit2,  !- Name
    Mains Inlet Branch_unit2,!- Inlet Branch Name
    Water Heater Branch_unit2;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit3,  !- Name
    DHW Demand Inlet Branch_unit3,  !- Inlet Branch Name
    Water Sink Branch_unit3, !- Outlet Branch 1 Name
    Water Shower Branch_unit3,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3; !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit3,  !- Name
    Mains Inlet Branch_unit3,!- Inlet Branch Name
    Water Heater Branch_unit3;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit4,  !- Name
    DHW Demand Inlet Branch_unit4,  !- Inlet Branch Name
    Water Sink Branch_unit4, !- Outlet Branch 1 Name
    Water Shower Branch_unit4,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit4,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit4,  !- Outlet Branch 4 Name
    Water Bath Branch_unit4; !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit4,  !- Name
    Mains Inlet Branch_unit4,!- Inlet Branch Name
    Water Heater Branch_unit4;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit5,  !- Name
    DHW Demand Inlet Branch_unit5,  !- Inlet Branch Name
    Water Sink Branch_unit5, !- Outlet Branch 1 Name
    Water Shower Branch_unit5,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit5,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit5,  !- Outlet Branch 4 Name
    Water Bath Branch_unit5; !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit5,  !- Name
    Mains Inlet Branch_unit5,!- Inlet Branch Name
    Water Heater Branch_unit5;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit6,  !- Name
    DHW Demand Inlet Branch_unit6,  !- Inlet Branch Name
    Water Sink Branch_unit6, !- Outlet Branch 1 Name
    Water Shower Branch_unit6,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit6,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit6,  !- Outlet Branch 4 Name
    Water Bath Branch_unit6; !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit6,  !- Name
    Mains Inlet Branch_unit6,!- Inlet Branch Name
    Water Heater Branch_unit6;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit7,  !- Name
    DHW Demand Inlet Branch_unit7,  !- Inlet Branch Name
    Water Sink Branch_unit7, !- Outlet Branch 1 Name
    Water Shower Branch_unit7,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit7,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit7,  !- Outlet Branch 4 Name
    Water Bath Branch_unit7; !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit7,  !- Name
    Mains Inlet Branch_unit7,!- Inlet Branch Name
    Water Heater Branch_unit7;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit8,  !- Name
    DHW Demand Inlet Branch_unit8,  !- Inlet Branch Name
    Water Sink Branch_unit8, !- Outlet Branch 1 Name
    Water Shower Branch_unit8,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit8,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit8,  !- Outlet Branch 4 Name
    Water Bath Branch_unit8; !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit8,  !- Name
    Mains Inlet Branch_unit8,!- Inlet Branch Name
    Water Heater Branch_unit8;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit9,  !- Name
    DHW Demand Inlet Branch_unit9,  !- Inlet Branch Name
    Water Sink Branch_unit9, !- Outlet Branch 1 Name
    Water Shower Branch_unit9,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit9,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit9,  !- Outlet Branch 4 Name
    Water Bath Branch_unit9; !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit9,  !- Name
    Mains Inlet Branch_unit9,!- Inlet Branch Name
    Water Heater Branch_unit9;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit10,  !- Name
    DHW Demand Inlet Branch_unit10,  !- Inlet Branch Name
    Water Sink Branch_unit10,!- Outlet Branch 1 Name
    Water Shower Branch_unit10,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit10,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit10,  !- Outlet Branch 4 Name
    Water Bath Branch_unit10;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit10,  !- Name
    Mains Inlet Branch_unit10,  !- Inlet Branch Name
    Water Heater Branch_unit10;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit11,  !- Name
    DHW Demand Inlet Branch_unit11,  !- Inlet Branch Name
    Water Sink Branch_unit11,!- Outlet Branch 1 Name
    Water Shower Branch_unit11,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit11,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit11,  !- Outlet Branch 4 Name
    Water Bath Branch_unit11;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit11,  !- Name
    Mains Inlet Branch_unit11,  !- Inlet Branch Name
    Water Heater Branch_unit11;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit12,  !- Name
    DHW Demand Inlet Branch_unit12,  !- Inlet Branch Name
    Water Sink Branch_unit12,!- Outlet Branch 1 Name
    Water Shower Branch_unit12,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit12,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit12,  !- Outlet Branch 4 Name
    Water Bath Branch_unit12;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit12,  !- Name
    Mains Inlet Branch_unit12,  !- Inlet Branch Name
    Water Heater Branch_unit12;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit13,  !- Name
    DHW Demand Inlet Branch_unit13,  !- Inlet Branch Name
    Water Sink Branch_unit13,!- Outlet Branch 1 Name
    Water Shower Branch_unit13,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit13,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit13,  !- Outlet Branch 4 Name
    Water Bath Branch_unit13;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit13,  !- Name
    Mains Inlet Branch_unit13,  !- Inlet Branch Name
    Water Heater Branch_unit13;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit14,  !- Name
    DHW Demand Inlet Branch_unit14,  !- Inlet Branch Name
    Water Sink Branch_unit14,!- Outlet Branch 1 Name
    Water Shower Branch_unit14,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit14,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit14,  !- Outlet Branch 4 Name
    Water Bath Branch_unit14;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit14,  !- Name
    Mains Inlet Branch_unit14,  !- Inlet Branch Name
    Water Heater Branch_unit14;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit15,  !- Name
    DHW Demand Inlet Branch_unit15,  !- Inlet Branch Name
    Water Sink Branch_unit15,!- Outlet Branch 1 Name
    Water Shower Branch_unit15,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit15,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit15,  !- Outlet Branch 4 Name
    Water Bath Branch_unit15;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit15,  !- Name
    Mains Inlet Branch_unit15,  !- Inlet Branch Name
    Water Heater Branch_unit15;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit16,  !- Name
    DHW Demand Inlet Branch_unit16,  !- Inlet Branch Name
    Water Sink Branch_unit16,!- Outlet Branch 1 Name
    Water Shower Branch_unit16,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit16,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit16,  !- Outlet Branch 4 Name
    Water Bath Branch_unit16;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit16,  !- Name
    Mains Inlet Branch_unit16,  !- Inlet Branch Name
    Water Heater Branch_unit16;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit17,  !- Name
    DHW Demand Inlet Branch_unit17,  !- Inlet Branch Name
    Water Sink Branch_unit17,!- Outlet Branch 1 Name
    Water Shower Branch_unit17,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit17,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit17,  !- Outlet Branch 4 Name
    Water Bath Branch_unit17;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit17,  !- Name
    Mains Inlet Branch_unit17,  !- Inlet Branch Name
    Water Heater Branch_unit17;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit18,  !- Name
    DHW Demand Inlet Branch_unit18,  !- Inlet Branch Name
    Water Sink Branch_unit18,!- Outlet Branch 1 Name
    Water Shower Branch_unit18,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit18,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit18,  !- Outlet Branch 4 Name
    Water Bath Branch_unit18;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit18,  !- Name
    Mains Inlet Branch_unit18,  !- Inlet Branch Name
    Water Heater Branch_unit18;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit19,  !- Name
    DHW Demand Inlet Branch_unit19,  !- Inlet Branch Name
    Water Sink Branch_unit19,!- Outlet Branch 1 Name
    Water Shower Branch_unit19,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit19,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit19,  !- Outlet Branch 4 Name
    Water Bath Branch_unit19;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit19,  !- Name
    Mains Inlet Branch_unit19,  !- Inlet Branch Name
    Water Heater Branch_unit19;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit20,  !- Name
    DHW Demand Inlet Branch_unit20,  !- Inlet Branch Name
    Water Sink Branch_unit20,!- Outlet Branch 1 Name
    Water Shower Branch_unit20,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit20,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit20,  !- Outlet Branch 4 Name
    Water Bath Branch_unit20;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit20,  !- Name
    Mains Inlet Branch_unit20,  !- Inlet Branch Name
    Water Heater Branch_unit20;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit21,  !- Name
    DHW Demand Inlet Branch_unit21,  !- Inlet Branch Name
    Water Sink Branch_unit21,!- Outlet Branch 1 Name
    Water Shower Branch_unit21,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit21,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit21,  !- Outlet Branch 4 Name
    Water Bath Branch_unit21;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit21,  !- Name
    Mains Inlet Branch_unit21,  !- Inlet Branch Name
    Water Heater Branch_unit21;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit22,  !- Name
    DHW Demand Inlet Branch_unit22,  !- Inlet Branch Name
    Water Sink Branch_unit22,!- Outlet Branch 1 Name
    Water Shower Branch_unit22,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit22,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit22,  !- Outlet Branch 4 Name
    Water Bath Branch_unit22;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit22,  !- Name
    Mains Inlet Branch_unit22,  !- Inlet Branch Name
    Water Heater Branch_unit22;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit23,  !- Name
    DHW Demand Inlet Branch_unit23,  !- Inlet Branch Name
    Water Sink Branch_unit23,!- Outlet Branch 1 Name
    Water Shower Branch_unit23,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit23,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit23,  !- Outlet Branch 4 Name
    Water Bath Branch_unit23;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit23,  !- Name
    Mains Inlet Branch_unit23,  !- Inlet Branch Name
    Water Heater Branch_unit23;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit24,  !- Name
    DHW Demand Inlet Branch_unit24,  !- Inlet Branch Name
    Water Sink Branch_unit24,!- Outlet Branch 1 Name
    Water Shower Branch_unit24,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit24,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit24,  !- Outlet Branch 4 Name
    Water Bath Branch_unit24;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit24,  !- Name
    Mains Inlet Branch_unit24,  !- Inlet Branch Name
    Water Heater Branch_unit24;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit25,  !- Name
    DHW Demand Inlet Branch_unit25,  !- Inlet Branch Name
    Water Sink Branch_unit25,!- Outlet Branch 1 Name
    Water Shower Branch_unit25,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit25,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit25,  !- Outlet Branch 4 Name
    Water Bath Branch_unit25;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit25,  !- Name
    Mains Inlet Branch_unit25,  !- Inlet Branch Name
    Water Heater Branch_unit25;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit26,  !- Name
    DHW Demand Inlet Branch_unit26,  !- Inlet Branch Name
    Water Sink Branch_unit26,!- Outlet Branch 1 Name
    Water Shower Branch_unit26,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit26,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit26,  !- Outlet Branch 4 Name
    Water Bath Branch_unit26;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit26,  !- Name
    Mains Inlet Branch_unit26,  !- Inlet Branch Name
    Water Heater Branch_unit26;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit27,  !- Name
    DHW Demand Inlet Branch_unit27,  !- Inlet Branch Name
    Water Sink Branch_unit27,!- Outlet Branch 1 Name
    Water Shower Branch_unit27,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit27,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit27,  !- Outlet Branch 4 Name
    Water Bath Branch_unit27;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit27,  !- Name
    Mains Inlet Branch_unit27,  !- Inlet Branch Name
    Water Heater Branch_unit27;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit28,  !- Name
    DHW Demand Inlet Branch_unit28,  !- Inlet Branch Name
    Water Sink Branch_unit28,!- Outlet Branch 1 Name
    Water Shower Branch_unit28,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit28,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit28,  !- Outlet Branch 4 Name
    Water Bath Branch_unit28;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit28,  !- Name
    Mains Inlet Branch_unit28,  !- Inlet Branch Name
    Water Heater Branch_unit28;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit29,  !- Name
    DHW Demand Inlet Branch_unit29,  !- Inlet Branch Name
    Water Sink Branch_unit29,!- Outlet Branch 1 Name
    Water Shower Branch_unit29,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit29,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit29,  !- Outlet Branch 4 Name
    Water Bath Branch_unit29;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit29,  !- Name
    Mains Inlet Branch_unit29,  !- Inlet Branch Name
    Water Heater Branch_unit29;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit30,  !- Name
    DHW Demand Inlet Branch_unit30,  !- Inlet Branch Name
    Water Sink Branch_unit30,!- Outlet Branch 1 Name
    Water Shower Branch_unit30,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit30,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit30,  !- Outlet Branch 4 Name
    Water Bath Branch_unit30;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit30,  !- Name
    Mains Inlet Branch_unit30,  !- Inlet Branch Name
    Water Heater Branch_unit30;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit31,  !- Name
    DHW Demand Inlet Branch_unit31,  !- Inlet Branch Name
    Water Sink Branch_unit31,!- Outlet Branch 1 Name
    Water Shower Branch_unit31,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit31,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit31,  !- Outlet Branch 4 Name
    Water Bath Branch_unit31;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit31,  !- Name
    Mains Inlet Branch_unit31,  !- Inlet Branch Name
    Water Heater Branch_unit31;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit32,  !- Name
    DHW Demand Inlet Branch_unit32,  !- Inlet Branch Name
    Water Sink Branch_unit32,!- Outlet Branch 1 Name
    Water Shower Branch_unit32,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit32,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit32,  !- Outlet Branch 4 Name
    Water Bath Branch_unit32;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit32,  !- Name
    Mains Inlet Branch_unit32,  !- Inlet Branch Name
    Water Heater Branch_unit32;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit33,  !- Name
    DHW Demand Inlet Branch_unit33,  !- Inlet Branch Name
    Water Sink Branch_unit33,!- Outlet Branch 1 Name
    Water Shower Branch_unit33,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit33,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit33,  !- Outlet Branch 4 Name
    Water Bath Branch_unit33;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit33,  !- Name
    Mains Inlet Branch_unit33,  !- Inlet Branch Name
    Water Heater Branch_unit33;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit34,  !- Name
    DHW Demand Inlet Branch_unit34,  !- Inlet Branch Name
    Water Sink Branch_unit34,!- Outlet Branch 1 Name
    Water Shower Branch_unit34,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit34,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit34,  !- Outlet Branch 4 Name
    Water Bath Branch_unit34;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit34,  !- Name
    Mains Inlet Branch_unit34,  !- Inlet Branch Name
    Water Heater Branch_unit34;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit35,  !- Name
    DHW Demand Inlet Branch_unit35,  !- Inlet Branch Name
    Water Sink Branch_unit35,!- Outlet Branch 1 Name
    Water Shower Branch_unit35,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit35,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit35,  !- Outlet Branch 4 Name
    Water Bath Branch_unit35;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit35,  !- Name
    Mains Inlet Branch_unit35,  !- Inlet Branch Name
    Water Heater Branch_unit35;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit36,  !- Name
    DHW Demand Inlet Branch_unit36,  !- Inlet Branch Name
    Water Sink Branch_unit36,!- Outlet Branch 1 Name
    Water Shower Branch_unit36,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit36,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit36,  !- Outlet Branch 4 Name
    Water Bath Branch_unit36;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit36,  !- Name
    Mains Inlet Branch_unit36,  !- Inlet Branch Name
    Water Heater Branch_unit36;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit37,  !- Name
    DHW Demand Inlet Branch_unit37,  !- Inlet Branch Name
    Water Sink Branch_unit37,!- Outlet Branch 1 Name
    Water Shower Branch_unit37,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit37,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit37,  !- Outlet Branch 4 Name
    Water Bath Branch_unit37;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit37,  !- Name
    Mains Inlet Branch_unit37,  !- Inlet Branch Name
    Water Heater Branch_unit37;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit38,  !- Name
    DHW Demand Inlet Branch_unit38,  !- Inlet Branch Name
    Water Sink Branch_unit38,!- Outlet Branch 1 Name
    Water Shower Branch_unit38,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit38,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit38,  !- Outlet Branch 4 Name
    Water Bath Branch_unit38;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit38,  !- Name
    Mains Inlet Branch_unit38,  !- Inlet Branch Name
    Water Heater Branch_unit38;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit39,  !- Name
    DHW Demand Inlet Branch_unit39,  !- Inlet Branch Name
    Water Sink Branch_unit39,!- Outlet Branch 1 Name
    Water Shower Branch_unit39,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit39,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit39,  !- Outlet Branch 4 Name
    Water Bath Branch_unit39;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit39,  !- Name
    Mains Inlet Branch_unit39,  !- Inlet Branch Name
    Water Heater Branch_unit39;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit40,  !- Name
    DHW Demand Inlet Branch_unit40,  !- Inlet Branch Name
    Water Sink Branch_unit40,!- Outlet Branch 1 Name
    Water Shower Branch_unit40,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit40,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit40,  !- Outlet Branch 4 Name
    Water Bath Branch_unit40;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit40,  !- Name
    Mains Inlet Branch_unit40,  !- Inlet Branch Name
    Water Heater Branch_unit40;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit41,  !- Name
    DHW Demand Inlet Branch_unit41,  !- Inlet Branch Name
    Water Sink Branch_unit41,!- Outlet Branch 1 Name
    Water Shower Branch_unit41,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit41,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit41,  !- Outlet Branch 4 Name
    Water Bath Branch_unit41;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit41,  !- Name
    Mains Inlet Branch_unit41,  !- Inlet Branch Name
    Water Heater Branch_unit41;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit42,  !- Name
    DHW Demand Inlet Branch_unit42,  !- Inlet Branch Name
    Water Sink Branch_unit42,!- Outlet Branch 1 Name
    Water Shower Branch_unit42,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit42,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit42,  !- Outlet Branch 4 Name
    Water Bath Branch_unit42;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit42,  !- Name
    Mains Inlet Branch_unit42,  !- Inlet Branch Name
    Water Heater Branch_unit42;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit43,  !- Name
    DHW Demand Inlet Branch_unit43,  !- Inlet Branch Name
    Water Sink Branch_unit43,!- Outlet Branch 1 Name
    Water Shower Branch_unit43,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit43,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit43,  !- Outlet Branch 4 Name
    Water Bath Branch_unit43;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit43,  !- Name
    Mains Inlet Branch_unit43,  !- Inlet Branch Name
    Water Heater Branch_unit43;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit44,  !- Name
    DHW Demand Inlet Branch_unit44,  !- Inlet Branch Name
    Water Sink Branch_unit44,!- Outlet Branch 1 Name
    Water Shower Branch_unit44,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit44,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit44,  !- Outlet Branch 4 Name
    Water Bath Branch_unit44;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit44,  !- Name
    Mains Inlet Branch_unit44,  !- Inlet Branch Name
    Water Heater Branch_unit44;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit45,  !- Name
    DHW Demand Inlet Branch_unit45,  !- Inlet Branch Name
    Water Sink Branch_unit45,!- Outlet Branch 1 Name
    Water Shower Branch_unit45,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit45,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit45,  !- Outlet Branch 4 Name
    Water Bath Branch_unit45;!- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit45,  !- Name
    Mains Inlet Branch_unit45,  !- Inlet Branch Name
    Water Heater Branch_unit45;  !- Outlet Branch 1 Name

Connector:Splitter,
