  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL1 West Perim Zn (T.W35) ATU,                         !- Name
  EL1 West Perim Zn (T.W35) Supply Inlet,                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL1 West Perim Zn (T.W35) CV;                          !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL1 West Perim Zn (T.W35) CV,                          !- Name
  ,                                                        !- Availability Schedule Name
  EL1 West Perim Zn (T.W35) Zone Equip Inlet,            !- Air Inlet Node Name
  EL1 West Perim Zn (T.W35) Supply Inlet,                !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL1 West Perim Zn (T.W36) Thermostat,                  !- Name
  EL1 West Perim Zn (T.W36),                             !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name


Sizing:Zone,
  EL1 West Perim Zn (T.W36),                             !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                     !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                    !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  EL1 West Perim Zn (T.W36),                             !- Zone Name
  EL1 West Perim Zn (T.W36) Equipment,                   !- Zone Conditioning Equipment List Name
  EL1 West Perim Zn (T.W36) Supply Inlet,                !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL1 West Perim Zn (T.W36) Zone Air Node,               !- Zone Air Node Name
  EL1 West Perim Zn (T.W36) Return Outlet;               !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL1 West Perim Zn (T.W36) Equipment,                   !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL1 West Perim Zn (T.W36) ATU,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL1 West Perim Zn (T.W36) ATU,                         !- Name
  EL1 West Perim Zn (T.W36) Supply Inlet,                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL1 West Perim Zn (T.W36) CV;                          !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL1 West Perim Zn (T.W36) CV,                          !- Name
  ,                                                        !- Availability Schedule Name
  EL1 West Perim Zn (T.W36) Zone Equip Inlet,            !- Air Inlet Node Name
  EL1 West Perim Zn (T.W36) Supply Inlet,                !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL2 North Perim Zn (G.N9) Thermostat,                  !- Name
  EL2 North Perim Zn (G.N9),                             !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name


Sizing:Zone,
  EL2 North Perim Zn (G.N9),                             !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                     !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                    !- Design Specification Zone Air Distribution Object Name


ZoneHVAC:EquipmentConnections,
  EL2 North Perim Zn (G.N9),                             !- Zone Name
  EL2 North Perim Zn (G.N9) Equipment,                   !- Zone Conditioning Equipment List Name
  EL2 North Perim Zn (G.N9) Supply Inlet,                !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL2 North Perim Zn (G.N9) Zone Air Node,               !- Zone Air Node Name
  EL2 North Perim Zn (G.N9) Return Outlet;               !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL2 North Perim Zn (G.N9) Equipment,                   !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL2 North Perim Zn (G.N9) ATU,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL2 North Perim Zn (G.N9) ATU,                         !- Name
  EL2 North Perim Zn (G.N9) Supply Inlet,                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL2 North Perim Zn (G.N9) CV;                          !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL2 North Perim Zn (G.N9) CV,                          !- Name
  ,                                                        !- Availability Schedule Name
  EL2 North Perim Zn (G.N9) Zone Equip Inlet,            !- Air Inlet Node Name
  EL2 North Perim Zn (G.N9) Supply Inlet,                !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL2 North Perim Zn (G.N10) Thermostat,                 !- Name
  EL2 North Perim Zn (G.N10),                            !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name


Sizing:Zone,
  EL2 North Perim Zn (G.N10),                            !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                    !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                   !- Design Specification Zone Air Distribution Object Name


ZoneHVAC:EquipmentConnections,
  EL2 North Perim Zn (G.N10),                            !- Zone Name
  EL2 North Perim Zn (G.N10) Equipment,                  !- Zone Conditioning Equipment List Name
  EL2 North Perim Zn (G.N10) Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL2 North Perim Zn (G.N10) Zone Air Node,              !- Zone Air Node Name
  EL2 North Perim Zn (G.N10) Return Outlet;              !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL2 North Perim Zn (G.N10) Equipment,                  !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL2 North Perim Zn (G.N10) ATU,                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL2 North Perim Zn (G.N10) ATU,                        !- Name
  EL2 North Perim Zn (G.N10) Supply Inlet,               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL2 North Perim Zn (G.N10) CV;                         !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL2 North Perim Zn (G.N10) CV,                         !- Name
  ,                                                        !- Availability Schedule Name
  EL2 North Perim Zn (G.N10) Zone Equip Inlet,           !- Air Inlet Node Name
  EL2 North Perim Zn (G.N10) Supply Inlet,               !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL2 North Perim Zn (T.N35) Thermostat,                 !- Name
  EL2 North Perim Zn (T.N35),                            !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name

Sizing:Zone,
  EL2 North Perim Zn (T.N35),                            !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                    !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                   !- Design Specification Zone Air Distribution Object Name


ZoneHVAC:EquipmentConnections,
  EL2 North Perim Zn (T.N35),                            !- Zone Name
  EL2 North Perim Zn (T.N35) Equipment,                  !- Zone Conditioning Equipment List Name
  EL2 North Perim Zn (T.N35) Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL2 North Perim Zn (T.N35) Zone Air Node,              !- Zone Air Node Name
  EL2 North Perim Zn (T.N35) Return Outlet;              !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL2 North Perim Zn (T.N35) Equipment,                  !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL2 North Perim Zn (T.N35) ATU,                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL2 North Perim Zn (T.N35) ATU,                        !- Name
  EL2 North Perim Zn (T.N35) Supply Inlet,               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL2 North Perim Zn (T.N35) CV;                         !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL2 North Perim Zn (T.N35) CV,                         !- Name
  ,                                                        !- Availability Schedule Name
  EL2 North Perim Zn (T.N35) Zone Equip Inlet,           !- Air Inlet Node Name
  EL2 North Perim Zn (T.N35) Supply Inlet,               !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL2 North Perim Zn (T.N36) Thermostat,                 !- Name
  EL2 North Perim Zn (T.N36),                            !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name


Sizing:Zone,
  EL2 North Perim Zn (T.N36),                            !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                    !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                   !- Design Specification Zone Air Distribution Object Name


ZoneHVAC:EquipmentConnections,
  EL2 North Perim Zn (T.N36),                            !- Zone Name
  EL2 North Perim Zn (T.N36) Equipment,                  !- Zone Conditioning Equipment List Name
  EL2 North Perim Zn (T.N36) Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL2 North Perim Zn (T.N36) Zone Air Node,              !- Zone Air Node Name
  EL2 North Perim Zn (T.N36) Return Outlet;              !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL2 North Perim Zn (T.N36) Equipment,                  !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL2 North Perim Zn (T.N36) ATU,                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL2 North Perim Zn (T.N36) ATU,                        !- Name
  EL2 North Perim Zn (T.N36) Supply Inlet,               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL2 North Perim Zn (T.N36) CV;                         !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL2 North Perim Zn (T.N36) CV,                         !- Name
  ,                                                        !- Availability Schedule Name
  EL2 North Perim Zn (T.N36) Zone Equip Inlet,           !- Air Inlet Node Name
  EL2 North Perim Zn (T.N36) Supply Inlet,               !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL1 West Perim Zn (G.W11) Thermostat,                  !- Name
  EL1 West Perim Zn (G.W11),                             !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name


Sizing:Zone,
  EL1 West Perim Zn (G.W11),                             !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                     !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                    !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  EL1 West Perim Zn (G.W11),                             !- Zone Name
  EL1 West Perim Zn (G.W11) Equipment,                   !- Zone Conditioning Equipment List Name
  EL1 West Perim Zn (G.W11) Supply Inlet,                !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL1 West Perim Zn (G.W11) Zone Air Node,               !- Zone Air Node Name
  EL1 West Perim Zn (G.W11) Return Outlet;               !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL1 West Perim Zn (G.W11) Equipment,                   !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL1 West Perim Zn (G.W11) ATU,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL1 West Perim Zn (G.W11) ATU,                         !- Name
  EL1 West Perim Zn (G.W11) Supply Inlet,                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL1 West Perim Zn (G.W11) CV;                          !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL1 West Perim Zn (G.W11) CV,                          !- Name
  ,                                                        !- Availability Schedule Name
  EL1 West Perim Zn (G.W11) Zone Equip Inlet,            !- Air Inlet Node Name
  EL1 West Perim Zn (G.W11) Supply Inlet,                !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL1 NNW Perim Zn (G.NNW12) Thermostat,                 !- Name
  EL1 NNW Perim Zn (G.NNW12),                            !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name


Sizing:Zone,
  EL1 NNW Perim Zn (G.NNW12),                            !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                    !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                   !- Design Specification Zone Air Distribution Object Name


ZoneHVAC:EquipmentConnections,
  EL1 NNW Perim Zn (G.NNW12),                            !- Zone Name
  EL1 NNW Perim Zn (G.NNW12) Equipment,                  !- Zone Conditioning Equipment List Name
  EL1 NNW Perim Zn (G.NNW12) Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL1 NNW Perim Zn (G.NNW12) Zone Air Node,              !- Zone Air Node Name
  EL1 NNW Perim Zn (G.NNW12) Return Outlet;              !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL1 NNW Perim Zn (G.NNW12) Equipment,                  !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL1 NNW Perim Zn (G.NNW12) ATU,                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL1 NNW Perim Zn (G.NNW12) ATU,                        !- Name
  EL1 NNW Perim Zn (G.NNW12) Supply Inlet,               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL1 NNW Perim Zn (G.NNW12) CV;                         !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL1 NNW Perim Zn (G.NNW12) CV,                         !- Name
  ,                                                        !- Availability Schedule Name
  EL1 NNW Perim Zn (G.NNW12) Zone Equip Inlet,           !- Air Inlet Node Name
  EL1 NNW Perim Zn (G.NNW12) Supply Inlet,               !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL1 West Perim Zn (T.W37) Thermostat,                  !- Name
  EL1 West Perim Zn (T.W37),                             !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name


Sizing:Zone,
  EL1 West Perim Zn (T.W37),                             !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                     !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                    !- Design Specification Zone Air Distribution Object Name


ZoneHVAC:EquipmentConnections,
  EL1 West Perim Zn (T.W37),                             !- Zone Name
  EL1 West Perim Zn (T.W37) Equipment,                   !- Zone Conditioning Equipment List Name
  EL1 West Perim Zn (T.W37) Supply Inlet,                !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL1 West Perim Zn (T.W37) Zone Air Node,               !- Zone Air Node Name
  EL1 West Perim Zn (T.W37) Return Outlet;               !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL1 West Perim Zn (T.W37) Equipment,                   !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL1 West Perim Zn (T.W37) ATU,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL1 West Perim Zn (T.W37) ATU,                         !- Name
  EL1 West Perim Zn (T.W37) Supply Inlet,                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL1 West Perim Zn (T.W37) CV;                          !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL1 West Perim Zn (T.W37) CV,                          !- Name
  ,                                                        !- Availability Schedule Name
  EL1 West Perim Zn (T.W37) Zone Equip Inlet,            !- Air Inlet Node Name
  EL1 West Perim Zn (T.W37) Supply Inlet,                !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL1 NNW Perim Zn (T.NNW38) Thermostat,                 !- Name
  EL1 NNW Perim Zn (T.NNW38),                            !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name


Sizing:Zone,
  EL1 NNW Perim Zn (T.NNW38),                            !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                    !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                   !- Design Specification Zone Air Distribution Object Name


ZoneHVAC:EquipmentConnections,
  EL1 NNW Perim Zn (T.NNW38),                            !- Zone Name
  EL1 NNW Perim Zn (T.NNW38) Equipment,                  !- Zone Conditioning Equipment List Name
  EL1 NNW Perim Zn (T.NNW38) Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL1 NNW Perim Zn (T.NNW38) Zone Air Node,              !- Zone Air Node Name
  EL1 NNW Perim Zn (T.NNW38) Return Outlet;              !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL1 NNW Perim Zn (T.NNW38) Equipment,                  !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL1 NNW Perim Zn (T.NNW38) ATU,                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL1 NNW Perim Zn (T.NNW38) ATU,                        !- Name
  EL1 NNW Perim Zn (T.NNW38) Supply Inlet,               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL1 NNW Perim Zn (T.NNW38) CV;                         !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL1 NNW Perim Zn (T.NNW38) CV,                         !- Name
  ,                                                        !- Availability Schedule Name
  EL1 NNW Perim Zn (T.NNW38) Zone Equip Inlet,           !- Air Inlet Node Name
  EL1 NNW Perim Zn (T.NNW38) Supply Inlet,               !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL2 North Perim Zn (G.N11) Thermostat,                 !- Name
  EL2 North Perim Zn (G.N11),                            !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name


Sizing:Zone,
  EL2 North Perim Zn (G.N11),                            !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                    !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                   !- Design Specification Zone Air Distribution Object Name


ZoneHVAC:EquipmentConnections,
  EL2 North Perim Zn (G.N11),                            !- Zone Name
  EL2 North Perim Zn (G.N11) Equipment,                  !- Zone Conditioning Equipment List Name
  EL2 North Perim Zn (G.N11) Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL2 North Perim Zn (G.N11) Zone Air Node,              !- Zone Air Node Name
  EL2 North Perim Zn (G.N11) Return Outlet;              !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL2 North Perim Zn (G.N11) Equipment,                  !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL2 North Perim Zn (G.N11) ATU,                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL2 North Perim Zn (G.N11) ATU,                        !- Name
  EL2 North Perim Zn (G.N11) Supply Inlet,               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL2 North Perim Zn (G.N11) CV;                         !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL2 North Perim Zn (G.N11) CV,                         !- Name
  ,                                                        !- Availability Schedule Name
  EL2 North Perim Zn (G.N11) Zone Equip Inlet,           !- Air Inlet Node Name
  EL2 North Perim Zn (G.N11) Supply Inlet,               !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL2 ENE Perim Zn (G.ENE12) Thermostat,                 !- Name
  EL2 ENE Perim Zn (G.ENE12),                            !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name


Sizing:Zone,
  EL2 ENE Perim Zn (G.ENE12),                            !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                    !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                   !- Design Specification Zone Air Distribution Object Name


ZoneHVAC:EquipmentConnections,
  EL2 ENE Perim Zn (G.ENE12),                            !- Zone Name
  EL2 ENE Perim Zn (G.ENE12) Equipment,                  !- Zone Conditioning Equipment List Name
  EL2 ENE Perim Zn (G.ENE12) Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL2 ENE Perim Zn (G.ENE12) Zone Air Node,              !- Zone Air Node Name
  EL2 ENE Perim Zn (G.ENE12) Return Outlet;              !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL2 ENE Perim Zn (G.ENE12) Equipment,                  !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL2 ENE Perim Zn (G.ENE12) ATU,                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL2 ENE Perim Zn (G.ENE12) ATU,                        !- Name
  EL2 ENE Perim Zn (G.ENE12) Supply Inlet,               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL2 ENE Perim Zn (G.ENE12) CV;                         !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL2 ENE Perim Zn (G.ENE12) CV,                         !- Name
  ,                                                        !- Availability Schedule Name
  EL2 ENE Perim Zn (G.ENE12) Zone Equip Inlet,           !- Air Inlet Node Name
  EL2 ENE Perim Zn (G.ENE12) Supply Inlet,               !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL2 North Perim Zn (T.N37) Thermostat,                 !- Name
  EL2 North Perim Zn (T.N37),                            !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name


Sizing:Zone,
  EL2 North Perim Zn (T.N37),                            !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                    !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                   !- Design Specification Zone Air Distribution Object Name


ZoneHVAC:EquipmentConnections,
  EL2 North Perim Zn (T.N37),                            !- Zone Name
  EL2 North Perim Zn (T.N37) Equipment,                  !- Zone Conditioning Equipment List Name
  EL2 North Perim Zn (T.N37) Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL2 North Perim Zn (T.N37) Zone Air Node,              !- Zone Air Node Name
  EL2 North Perim Zn (T.N37) Return Outlet;              !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL2 North Perim Zn (T.N37) Equipment,                  !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL2 North Perim Zn (T.N37) ATU,                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL2 North Perim Zn (T.N37) ATU,                        !- Name
  EL2 North Perim Zn (T.N37) Supply Inlet,               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL2 North Perim Zn (T.N37) CV;                         !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL2 North Perim Zn (T.N37) CV,                         !- Name
  ,                                                        !- Availability Schedule Name
  EL2 North Perim Zn (T.N37) Zone Equip Inlet,           !- Air Inlet Node Name
  EL2 North Perim Zn (T.N37) Supply Inlet,               !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  EL2 ENE Perim Zn (T.ENE38) Thermostat,                 !- Name
  EL2 ENE Perim Zn (T.ENE38),                            !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Thermostat Dual SP Control Dual SP Control;              !- Control Name

Sizing:Zone,
  EL2 ENE Perim Zn (T.ENE38),                            !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                    !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                   !- Design Specification Zone Air Distribution Object Name


ZoneHVAC:EquipmentConnections,
  EL2 ENE Perim Zn (T.ENE38),                            !- Zone Name
  EL2 ENE Perim Zn (T.ENE38) Equipment,                  !- Zone Conditioning Equipment List Name
  EL2 ENE Perim Zn (T.ENE38) Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  EL2 ENE Perim Zn (T.ENE38) Zone Air Node,              !- Zone Air Node Name
  EL2 ENE Perim Zn (T.ENE38) Return Outlet;              !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  EL2 ENE Perim Zn (T.ENE38) Equipment,                  !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  EL2 ENE Perim Zn (T.ENE38) ATU,                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  EL2 ENE Perim Zn (T.ENE38) ATU,                        !- Name
  EL2 ENE Perim Zn (T.ENE38) Supply Inlet,               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  EL2 ENE Perim Zn (T.ENE38) CV;                         !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  EL2 ENE Perim Zn (T.ENE38) CV,                         !- Name
  ,                                                        !- Availability Schedule Name
  EL2 ENE Perim Zn (T.ENE38) Zone Equip Inlet,           !- Air Inlet Node Name
  EL2 ENE Perim Zn (T.ENE38) Supply Inlet,               !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

Sizing:System,
  DXFG EL1 G_SSE1,                                         !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL1 G_SSE1 Branches,                                !- Name
  DXFG EL1 G_SSE1 Main Branch;                             !- Branch Name

Branch,
  DXFG EL1 G_SSE1 Main Branch,                             !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL1 G_SSE1 Furnace with DX Cooling,                 !- Component Name
  DXFG EL1 G_SSE1 Mixed Air Outlet,                        !- Component Inlet Node Name
  DXFG EL1 G_SSE1 Air Loop Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL1 G_SSE1 Supply Path,                             !- Name
  DXFG EL1 G_SSE1 Supply Path Inlet,                       !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL1 G_SSE1 Zone Splitter;                           !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL1 G_SSE1 Zone Splitter,                           !- Name
  DXFG EL1 G_SSE1 Supply Path Inlet,                       !- Inlet Node Name
  EL1 SSE Perim Zn (G.SSE1) Zone Equip Inlet,            !- Outlet Node Name
  EL1 East Perim Zn (G.E2) Zone Equip Inlet;             !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL1 G_SSE1 Availability Managers,                   !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL1 G_SSE1 Availability;                            !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL1 G_SSE1 Availability,                            !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

Schedule:Compact,
  HVACTemplate-Always 1,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  1;                                                       !- Field 4

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL1 G_SSE1 Furnace with DX Cooling,                 !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL1 G_SSE1 Mixed Air Outlet,                        !- Furnace Air Inlet Node Name
  DXFG EL1 G_SSE1 Air Loop Outlet,                         !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL1 SSE Perim Zn (G.SSE1),                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL1 G_SSE1 Supply Fan,                              !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL1 G_SSE1 Heating Coil,                            !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL1 G_SSE1 Cooling Coil,                            !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL1 G_SSE1 Heating Coil,                            !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL1 G_SSE1 Supply Fan Outlet,                       !- Air Inlet Node Name
  DXFG EL1 G_SSE1 Heating Coil Outlet,                     !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL1 G_SSE1 Heating Coil PLF-FPLR,                   !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL1 G_SSE1 Heating Coil PLF-FPLR,                   !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL1 G_SSE1 Cooling Coil,                            !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL1 G_SSE1 Heating Coil Outlet,                     !- Air Inlet Node Name
  DXFG EL1 G_SSE1 Air Loop Outlet,                         !- Air Outlet Node Name
  DXFG EL1 G_SSE1 DX Coil Cap-FT,                          !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL1 G_SSE1 DX Coil Cap-FF,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL1 G_SSE1 DX Coil EIR-FT,                          !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL1 G_SSE1 DX Coil EIR-FF,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL1 G_SSE1 DX Coil PLF,                             !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL1 G_SSE1 Cooling Coil Condenser Inlet,            !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL1 G_SSE1 DX Coil Cap-FT,                          !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL1 G_SSE1 DX Coil Cap-FF,                          !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL1 G_SSE1 DX Coil EIR-FT,                          !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL1 G_SSE1 DX Coil EIR-FF,                          !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL1 G_SSE1 DX Coil PLF,                             !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL1 G_SSE1 Cooling Coil Condenser Inlet,            !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL1 G_SSE1 Supply Fan,                              !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL1 G_SSE1 Mixed Air Outlet,                        !- Air Inlet Node Name
  DXFG EL1 G_SSE1 Supply Fan Outlet;                       !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL1 G_SSE1 Outside Air Inlet;                       !- Node or NodeList Name 1



SetpointManager:SingleZone:Cooling,
  DXFG EL1 G_SSE1 Economizer Supply Air Temp Manager,      !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL1 SSE Perim Zn (G.SSE1),                             !- Control Zone Name
  EL1 SSE Perim Zn (G.SSE1) Zone Air Node,               !- Zone Node Name
  EL1 SSE Perim Zn (G.SSE1) Supply Inlet,                !- Zone Inlet Node Name
  DXFG EL1 G_SSE1 Air Loop Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL1 G_SSE1 Cooling Coil Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  DXFG EL1 G_SSE1 Air Loop Outlet,                         !- Reference Setpoint Node Name
  DXFG EL1 G_SSE1 Mixed Air Outlet,                        !- Fan Inlet Node Name
  DXFG EL1 G_SSE1 Supply Fan Outlet,                       !- Fan Outlet Node Name
  DXFG EL1 G_SSE1 Mixed Air Outlet;                        !- Setpoint Node or NodeList Name



Sizing:System,
  DXFG EL1 T_SSE27,                                        !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL1 T_SSE27 Branches,                               !- Name
  DXFG EL1 T_SSE27 Main Branch;                            !- Branch Name

Branch,
  DXFG EL1 T_SSE27 Main Branch,                            !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL1 T_SSE27 Furnace with DX Cooling,                !- Component Name
  DXFG EL1 T_SSE27 Mixed Air Outlet,                       !- Component Inlet Node Name
  DXFG EL1 T_SSE27 Air Loop Outlet;                        !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL1 T_SSE27 Supply Path,                            !- Name
  DXFG EL1 T_SSE27 Supply Path Inlet,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL1 T_SSE27 Zone Splitter;                          !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL1 T_SSE27 Zone Splitter,                          !- Name
  DXFG EL1 T_SSE27 Supply Path Inlet,                      !- Inlet Node Name
  EL1 SSE Perim Zn (T.SSE27) Zone Equip Inlet,           !- Outlet Node Name
  EL1 East Perim Zn (T.E28) Zone Equip Inlet;            !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL1 T_SSE27 Availability Managers,                  !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL1 T_SSE27 Availability;                           !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL1 T_SSE27 Availability,                           !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL1 T_SSE27 Furnace with DX Cooling,                !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL1 T_SSE27 Mixed Air Outlet,                       !- Furnace Air Inlet Node Name
  DXFG EL1 T_SSE27 Air Loop Outlet,                        !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL1 SSE Perim Zn (T.SSE27),                            !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL1 T_SSE27 Supply Fan,                             !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL1 T_SSE27 Heating Coil,                           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL1 T_SSE27 Cooling Coil,                           !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL1 T_SSE27 Heating Coil,                           !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL1 T_SSE27 Supply Fan Outlet,                      !- Air Inlet Node Name
  DXFG EL1 T_SSE27 Heating Coil Outlet,                    !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL1 T_SSE27 Heating Coil PLF-FPLR,                  !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL1 T_SSE27 Heating Coil PLF-FPLR,                  !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL1 T_SSE27 Cooling Coil,                           !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL1 T_SSE27 Heating Coil Outlet,                    !- Air Inlet Node Name
  DXFG EL1 T_SSE27 Air Loop Outlet,                        !- Air Outlet Node Name
  DXFG EL1 T_SSE27 DX Coil Cap-FT,                         !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL1 T_SSE27 DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL1 T_SSE27 DX Coil EIR-FT,                         !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL1 T_SSE27 DX Coil EIR-FF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL1 T_SSE27 DX Coil PLF,                            !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL1 T_SSE27 Cooling Coil Condenser Inlet,           !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL1 T_SSE27 DX Coil Cap-FT,                         !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL1 T_SSE27 DX Coil Cap-FF,                         !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL1 T_SSE27 DX Coil EIR-FT,                         !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL1 T_SSE27 DX Coil EIR-FF,                         !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL1 T_SSE27 DX Coil PLF,                            !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL1 T_SSE27 Cooling Coil Condenser Inlet,           !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL1 T_SSE27 Supply Fan,                             !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL1 T_SSE27 Mixed Air Outlet,                       !- Air Inlet Node Name
  DXFG EL1 T_SSE27 Supply Fan Outlet;                      !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL1 T_SSE27 Outside Air Inlet;                      !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL1 T_SSE27 Economizer Supply Air Temp Manager,     !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL1 SSE Perim Zn (T.SSE27),                            !- Control Zone Name
  EL1 SSE Perim Zn (T.SSE27) Zone Air Node,              !- Zone Node Name
  EL1 SSE Perim Zn (T.SSE27) Supply Inlet,               !- Zone Inlet Node Name
  DXFG EL1 T_SSE27 Air Loop Outlet;                        !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL1 T_SSE27 Cooling Coil Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  DXFG EL1 T_SSE27 Air Loop Outlet,                        !- Reference Setpoint Node Name
  DXFG EL1 T_SSE27 Mixed Air Outlet,                       !- Fan Inlet Node Name
  DXFG EL1 T_SSE27 Supply Fan Outlet,                      !- Fan Outlet Node Name
  DXFG EL1 T_SSE27 Mixed Air Outlet;                       !- Setpoint Node or NodeList Name



Sizing:System,
  DXFG EL2 G_WSW1,                                         !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL2 G_WSW1 Branches,                                !- Name
  DXFG EL2 G_WSW1 Main Branch;                             !- Branch Name

Branch,
  DXFG EL2 G_WSW1 Main Branch,                             !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL2 G_WSW1 Furnace with DX Cooling,                 !- Component Name
  DXFG EL2 G_WSW1 Mixed Air Outlet,                        !- Component Inlet Node Name
  DXFG EL2 G_WSW1 Air Loop Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL2 G_WSW1 Supply Path,                             !- Name
  DXFG EL2 G_WSW1 Supply Path Inlet,                       !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL2 G_WSW1 Zone Splitter;                           !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL2 G_WSW1 Zone Splitter,                           !- Name
  DXFG EL2 G_WSW1 Supply Path Inlet,                       !- Inlet Node Name
  EL2 WSW Perim Zn (G.WSW1) Zone Equip Inlet,            !- Outlet Node Name
  EL2 South Perim Zn (G.S2) Zone Equip Inlet;            !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL2 G_WSW1 Availability Managers,                   !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL2 G_WSW1 Availability;                            !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL2 G_WSW1 Availability,                            !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL2 G_WSW1 Furnace with DX Cooling,                 !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL2 G_WSW1 Mixed Air Outlet,                        !- Furnace Air Inlet Node Name
  DXFG EL2 G_WSW1 Air Loop Outlet,                         !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL2 WSW Perim Zn (G.WSW1),                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL2 G_WSW1 Supply Fan,                              !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL2 G_WSW1 Heating Coil,                            !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL2 G_WSW1 Cooling Coil,                            !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL2 G_WSW1 Heating Coil,                            !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL2 G_WSW1 Supply Fan Outlet,                       !- Air Inlet Node Name
  DXFG EL2 G_WSW1 Heating Coil Outlet,                     !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL2 G_WSW1 Heating Coil PLF-FPLR,                   !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL2 G_WSW1 Heating Coil PLF-FPLR,                   !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL2 G_WSW1 Cooling Coil,                            !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL2 G_WSW1 Heating Coil Outlet,                     !- Air Inlet Node Name
  DXFG EL2 G_WSW1 Air Loop Outlet,                         !- Air Outlet Node Name
  DXFG EL2 G_WSW1 DX Coil Cap-FT,                          !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL2 G_WSW1 DX Coil Cap-FF,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL2 G_WSW1 DX Coil EIR-FT,                          !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL2 G_WSW1 DX Coil EIR-FF,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL2 G_WSW1 DX Coil PLF,                             !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL2 G_WSW1 Cooling Coil Condenser Inlet,            !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL2 G_WSW1 DX Coil Cap-FT,                          !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL2 G_WSW1 DX Coil Cap-FF,                          !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL2 G_WSW1 DX Coil EIR-FT,                          !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL2 G_WSW1 DX Coil EIR-FF,                          !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL2 G_WSW1 DX Coil PLF,                             !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL2 G_WSW1 Cooling Coil Condenser Inlet,            !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL2 G_WSW1 Supply Fan,                              !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL2 G_WSW1 Mixed Air Outlet,                        !- Air Inlet Node Name
  DXFG EL2 G_WSW1 Supply Fan Outlet;                       !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL2 G_WSW1 Outside Air Inlet;                       !- Node or NodeList Name 1



SetpointManager:SingleZone:Cooling,
  DXFG EL2 G_WSW1 Economizer Supply Air Temp Manager,      !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL2 WSW Perim Zn (G.WSW1),                             !- Control Zone Name
  EL2 WSW Perim Zn (G.WSW1) Zone Air Node,               !- Zone Node Name
  EL2 WSW Perim Zn (G.WSW1) Supply Inlet,                !- Zone Inlet Node Name
  DXFG EL2 G_WSW1 Air Loop Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL2 G_WSW1 Cooling Coil Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  DXFG EL2 G_WSW1 Air Loop Outlet,                         !- Reference Setpoint Node Name
  DXFG EL2 G_WSW1 Mixed Air Outlet,                        !- Fan Inlet Node Name
  DXFG EL2 G_WSW1 Supply Fan Outlet,                       !- Fan Outlet Node Name
  DXFG EL2 G_WSW1 Mixed Air Outlet;                        !- Setpoint Node or NodeList Name


Sizing:System,
  DXFG EL2 T_WSW27,                                        !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL2 T_WSW27 Branches,                               !- Name
  DXFG EL2 T_WSW27 Main Branch;                            !- Branch Name

Branch,
  DXFG EL2 T_WSW27 Main Branch,                            !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL2 T_WSW27 Furnace with DX Cooling,                !- Component Name
  DXFG EL2 T_WSW27 Mixed Air Outlet,                       !- Component Inlet Node Name
  DXFG EL2 T_WSW27 Air Loop Outlet;                        !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL2 T_WSW27 Supply Path,                            !- Name
  DXFG EL2 T_WSW27 Supply Path Inlet,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL2 T_WSW27 Zone Splitter;                          !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL2 T_WSW27 Zone Splitter,                          !- Name
  DXFG EL2 T_WSW27 Supply Path Inlet,                      !- Inlet Node Name
  EL2 WSW Perim Zn (T.WSW27) Zone Equip Inlet,           !- Outlet Node Name
  EL2 South Perim Zn (T.S28) Zone Equip Inlet;           !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL2 T_WSW27 Availability Managers,                  !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL2 T_WSW27 Availability;                           !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL2 T_WSW27 Availability,                           !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL2 T_WSW27 Furnace with DX Cooling,                !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL2 T_WSW27 Mixed Air Outlet,                       !- Furnace Air Inlet Node Name
  DXFG EL2 T_WSW27 Air Loop Outlet,                        !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL2 WSW Perim Zn (T.WSW27),                            !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL2 T_WSW27 Supply Fan,                             !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL2 T_WSW27 Heating Coil,                           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL2 T_WSW27 Cooling Coil,                           !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL2 T_WSW27 Heating Coil,                           !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL2 T_WSW27 Supply Fan Outlet,                      !- Air Inlet Node Name
  DXFG EL2 T_WSW27 Heating Coil Outlet,                    !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL2 T_WSW27 Heating Coil PLF-FPLR,                  !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL2 T_WSW27 Heating Coil PLF-FPLR,                  !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL2 T_WSW27 Cooling Coil,                           !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL2 T_WSW27 Heating Coil Outlet,                    !- Air Inlet Node Name
  DXFG EL2 T_WSW27 Air Loop Outlet,                        !- Air Outlet Node Name
  DXFG EL2 T_WSW27 DX Coil Cap-FT,                         !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL2 T_WSW27 DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL2 T_WSW27 DX Coil EIR-FT,                         !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL2 T_WSW27 DX Coil EIR-FF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL2 T_WSW27 DX Coil PLF,                            !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL2 T_WSW27 Cooling Coil Condenser Inlet,           !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL2 T_WSW27 DX Coil Cap-FT,                         !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL2 T_WSW27 DX Coil Cap-FF,                         !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL2 T_WSW27 DX Coil EIR-FT,                         !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL2 T_WSW27 DX Coil EIR-FF,                         !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL2 T_WSW27 DX Coil PLF,                            !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL2 T_WSW27 Cooling Coil Condenser Inlet,           !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL2 T_WSW27 Supply Fan,                             !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL2 T_WSW27 Mixed Air Outlet,                       !- Air Inlet Node Name
  DXFG EL2 T_WSW27 Supply Fan Outlet;                      !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL2 T_WSW27 Outside Air Inlet;                      !- Node or NodeList Name 1



SetpointManager:SingleZone:Cooling,
  DXFG EL2 T_WSW27 Economizer Supply Air Temp Manager,     !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL2 WSW Perim Zn (T.WSW27),                            !- Control Zone Name
  EL2 WSW Perim Zn (T.WSW27) Zone Air Node,              !- Zone Node Name
  EL2 WSW Perim Zn (T.WSW27) Supply Inlet,               !- Zone Inlet Node Name
  DXFG EL2 T_WSW27 Air Loop Outlet;                        !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL2 T_WSW27 Cooling Coil Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  DXFG EL2 T_WSW27 Air Loop Outlet,                        !- Reference Setpoint Node Name
  DXFG EL2 T_WSW27 Mixed Air Outlet,                       !- Fan Inlet Node Name
  DXFG EL2 T_WSW27 Supply Fan Outlet,                      !- Fan Outlet Node Name
  DXFG EL2 T_WSW27 Mixed Air Outlet;                       !- Setpoint Node or NodeList Name


Sizing:System,
  DXFG EL1 G_E3,                                           !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method


BranchList,
  DXFG EL1 G_E3 Branches,                                  !- Name
  DXFG EL1 G_E3 Main Branch;                               !- Branch Name

Branch,
  DXFG EL1 G_E3 Main Branch,                               !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL1 G_E3 Furnace with DX Cooling,                   !- Component Name
  DXFG EL1 G_E3 Mixed Air Outlet,                          !- Component Inlet Node Name
  DXFG EL1 G_E3 Air Loop Outlet;                           !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL1 G_E3 Supply Path,                               !- Name
  DXFG EL1 G_E3 Supply Path Inlet,                         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL1 G_E3 Zone Splitter;                             !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL1 G_E3 Zone Splitter,                             !- Name
  DXFG EL1 G_E3 Supply Path Inlet,                         !- Inlet Node Name
  EL1 East Perim Zn (G.E3) Zone Equip Inlet,             !- Outlet Node Name
  EL1 East Perim Zn (G.E4) Zone Equip Inlet;             !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL1 G_E3 Availability Managers,                     !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL1 G_E3 Availability;                              !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL1 G_E3 Availability,                              !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL1 G_E3 Furnace with DX Cooling,                   !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL1 G_E3 Mixed Air Outlet,                          !- Furnace Air Inlet Node Name
  DXFG EL1 G_E3 Air Loop Outlet,                           !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL1 East Perim Zn (G.E3),                              !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL1 G_E3 Supply Fan,                                !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL1 G_E3 Heating Coil,                              !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL1 G_E3 Cooling Coil,                              !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL1 G_E3 Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL1 G_E3 Supply Fan Outlet,                         !- Air Inlet Node Name
  DXFG EL1 G_E3 Heating Coil Outlet,                       !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL1 G_E3 Heating Coil PLF-FPLR,                     !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL1 G_E3 Heating Coil PLF-FPLR,                     !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL1 G_E3 Cooling Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  10,                                                !- Rated Total Cooling Capacity {W}
  0.8,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  0.001,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL1 G_E3 Heating Coil Outlet,                       !- Air Inlet Node Name
  DXFG EL1 G_E3 Air Loop Outlet,                           !- Air Outlet Node Name
  DXFG EL1 G_E3 DX Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL1 G_E3 DX Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL1 G_E3 DX Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL1 G_E3 DX Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL1 G_E3 DX Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL1 G_E3 Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL1 G_E3 DX Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL1 G_E3 DX Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL1 G_E3 DX Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL1 G_E3 DX Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL1 G_E3 DX Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL1 G_E3 Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL1 G_E3 Supply Fan,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL1 G_E3 Mixed Air Outlet,                          !- Air Inlet Node Name
  DXFG EL1 G_E3 Supply Fan Outlet;                         !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL1 G_E3 Outside Air Inlet;                         !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL1 G_E3 Economizer Supply Air Temp Manager,        !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL1 East Perim Zn (G.E3),                              !- Control Zone Name
  EL1 East Perim Zn (G.E3) Zone Air Node,                !- Zone Node Name
  EL1 East Perim Zn (G.E3) Supply Inlet,                 !- Zone Inlet Node Name
  DXFG EL1 G_E3 Air Loop Outlet;                           !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL1 G_E3 Cooling Coil Air Temp Manager,             !- Name
  Temperature,                                             !- Control Variable
  DXFG EL1 G_E3 Air Loop Outlet,                           !- Reference Setpoint Node Name
  DXFG EL1 G_E3 Mixed Air Outlet,                          !- Fan Inlet Node Name
  DXFG EL1 G_E3 Supply Fan Outlet,                         !- Fan Outlet Node Name
  DXFG EL1 G_E3 Mixed Air Outlet;                          !- Setpoint Node or NodeList Name


Sizing:System,
  DXFG EL1 T_E29,                                          !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL1 T_E29 Branches,                                 !- Name
  DXFG EL1 T_E29 Main Branch;                              !- Branch Name

Branch,
  DXFG EL1 T_E29 Main Branch,                              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL1 T_E29 Furnace with DX Cooling,                  !- Component Name
  DXFG EL1 T_E29 Mixed Air Outlet,                         !- Component Inlet Node Name
  DXFG EL1 T_E29 Air Loop Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL1 T_E29 Supply Path,                              !- Name
  DXFG EL1 T_E29 Supply Path Inlet,                        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL1 T_E29 Zone Splitter;                            !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL1 T_E29 Zone Splitter,                            !- Name
  DXFG EL1 T_E29 Supply Path Inlet,                        !- Inlet Node Name
  EL1 East Perim Zn (T.E29) Zone Equip Inlet,            !- Outlet Node Name
  EL1 East Perim Zn (T.E30) Zone Equip Inlet;            !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL1 T_E29 Availability Managers,                    !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL1 T_E29 Availability;                             !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL1 T_E29 Availability,                             !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL1 T_E29 Furnace with DX Cooling,                  !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL1 T_E29 Mixed Air Outlet,                         !- Furnace Air Inlet Node Name
  DXFG EL1 T_E29 Air Loop Outlet,                          !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL1 East Perim Zn (T.E29),                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL1 T_E29 Supply Fan,                               !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL1 T_E29 Heating Coil,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL1 T_E29 Cooling Coil,                             !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL1 T_E29 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL1 T_E29 Supply Fan Outlet,                        !- Air Inlet Node Name
  DXFG EL1 T_E29 Heating Coil Outlet,                      !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL1 T_E29 Heating Coil PLF-FPLR,                    !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL1 T_E29 Heating Coil PLF-FPLR,                    !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL1 T_E29 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL1 T_E29 Heating Coil Outlet,                      !- Air Inlet Node Name
  DXFG EL1 T_E29 Air Loop Outlet,                          !- Air Outlet Node Name
  DXFG EL1 T_E29 DX Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL1 T_E29 DX Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL1 T_E29 DX Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL1 T_E29 DX Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL1 T_E29 DX Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL1 T_E29 Cooling Coil Condenser Inlet,             !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL1 T_E29 DX Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL1 T_E29 DX Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL1 T_E29 DX Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL1 T_E29 DX Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL1 T_E29 DX Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL1 T_E29 Cooling Coil Condenser Inlet,             !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL1 T_E29 Supply Fan,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL1 T_E29 Mixed Air Outlet,                         !- Air Inlet Node Name
  DXFG EL1 T_E29 Supply Fan Outlet;                        !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL1 T_E29 Outside Air Inlet;                        !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL1 T_E29 Economizer Supply Air Temp Manager,       !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL1 East Perim Zn (T.E29),                             !- Control Zone Name
  EL1 East Perim Zn (T.E29) Zone Air Node,               !- Zone Node Name
  EL1 East Perim Zn (T.E29) Supply Inlet,                !- Zone Inlet Node Name
  DXFG EL1 T_E29 Air Loop Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL1 T_E29 Cooling Coil Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  DXFG EL1 T_E29 Air Loop Outlet,                          !- Reference Setpoint Node Name
  DXFG EL1 T_E29 Mixed Air Outlet,                         !- Fan Inlet Node Name
  DXFG EL1 T_E29 Supply Fan Outlet,                        !- Fan Outlet Node Name
  DXFG EL1 T_E29 Mixed Air Outlet;                         !- Setpoint Node or NodeList Name


Sizing:System,
  DXFG EL2 G_S3,                                           !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL2 G_S3 Branches,                                  !- Name
  DXFG EL2 G_S3 Main Branch;                               !- Branch Name

Branch,
  DXFG EL2 G_S3 Main Branch,                               !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL2 G_S3 Furnace with DX Cooling,                   !- Component Name
  DXFG EL2 G_S3 Mixed Air Outlet,                          !- Component Inlet Node Name
  DXFG EL2 G_S3 Air Loop Outlet;                           !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL2 G_S3 Supply Path,                               !- Name
  DXFG EL2 G_S3 Supply Path Inlet,                         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL2 G_S3 Zone Splitter;                             !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL2 G_S3 Zone Splitter,                             !- Name
  DXFG EL2 G_S3 Supply Path Inlet,                         !- Inlet Node Name
  EL2 South Perim Zn (G.S3) Zone Equip Inlet,            !- Outlet Node Name
  EL2 South Perim Zn (G.S4) Zone Equip Inlet;            !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL2 G_S3 Availability Managers,                     !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL2 G_S3 Availability;                              !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL2 G_S3 Availability,                              !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL2 G_S3 Furnace with DX Cooling,                   !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL2 G_S3 Mixed Air Outlet,                          !- Furnace Air Inlet Node Name
  DXFG EL2 G_S3 Air Loop Outlet,                           !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL2 South Perim Zn (G.S3),                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL2 G_S3 Supply Fan,                                !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL2 G_S3 Heating Coil,                              !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL2 G_S3 Cooling Coil,                              !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL2 G_S3 Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL2 G_S3 Supply Fan Outlet,                         !- Air Inlet Node Name
  DXFG EL2 G_S3 Heating Coil Outlet,                       !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL2 G_S3 Heating Coil PLF-FPLR,                     !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL2 G_S3 Heating Coil PLF-FPLR,                     !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL2 G_S3 Cooling Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  10,                                                !- Rated Total Cooling Capacity {W}
  0.8,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  0.001,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL2 G_S3 Heating Coil Outlet,                       !- Air Inlet Node Name
  DXFG EL2 G_S3 Air Loop Outlet,                           !- Air Outlet Node Name
  DXFG EL2 G_S3 DX Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL2 G_S3 DX Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL2 G_S3 DX Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL2 G_S3 DX Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL2 G_S3 DX Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL2 G_S3 Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL2 G_S3 DX Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL2 G_S3 DX Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL2 G_S3 DX Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL2 G_S3 DX Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL2 G_S3 DX Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL2 G_S3 Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL2 G_S3 Supply Fan,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL2 G_S3 Mixed Air Outlet,                          !- Air Inlet Node Name
  DXFG EL2 G_S3 Supply Fan Outlet;                         !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL2 G_S3 Outside Air Inlet;                         !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL2 G_S3 Economizer Supply Air Temp Manager,        !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL2 South Perim Zn (G.S3),                             !- Control Zone Name
  EL2 South Perim Zn (G.S3) Zone Air Node,               !- Zone Node Name
  EL2 South Perim Zn (G.S3) Supply Inlet,                !- Zone Inlet Node Name
  DXFG EL2 G_S3 Air Loop Outlet;                           !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL2 G_S3 Cooling Coil Air Temp Manager,             !- Name
  Temperature,                                             !- Control Variable
  DXFG EL2 G_S3 Air Loop Outlet,                           !- Reference Setpoint Node Name
  DXFG EL2 G_S3 Mixed Air Outlet,                          !- Fan Inlet Node Name
  DXFG EL2 G_S3 Supply Fan Outlet,                         !- Fan Outlet Node Name
  DXFG EL2 G_S3 Mixed Air Outlet;                          !- Setpoint Node or NodeList Name


Sizing:System,
  DXFG EL2 T_S29,                                          !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL2 T_S29 Branches,                                 !- Name
  DXFG EL2 T_S29 Main Branch;                              !- Branch Name

Branch,
  DXFG EL2 T_S29 Main Branch,                              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL2 T_S29 Furnace with DX Cooling,                  !- Component Name
  DXFG EL2 T_S29 Mixed Air Outlet,                         !- Component Inlet Node Name
  DXFG EL2 T_S29 Air Loop Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL2 T_S29 Supply Path,                              !- Name
  DXFG EL2 T_S29 Supply Path Inlet,                        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL2 T_S29 Zone Splitter;                            !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL2 T_S29 Zone Splitter,                            !- Name
  DXFG EL2 T_S29 Supply Path Inlet,                        !- Inlet Node Name
  EL2 South Perim Zn (T.S29) Zone Equip Inlet,           !- Outlet Node Name
  EL2 South Perim Zn (T.S30) Zone Equip Inlet;           !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL2 T_S29 Availability Managers,                    !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL2 T_S29 Availability;                             !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL2 T_S29 Availability,                             !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL2 T_S29 Furnace with DX Cooling,                  !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL2 T_S29 Mixed Air Outlet,                         !- Furnace Air Inlet Node Name
  DXFG EL2 T_S29 Air Loop Outlet,                          !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL2 South Perim Zn (T.S29),                            !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL2 T_S29 Supply Fan,                               !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL2 T_S29 Heating Coil,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL2 T_S29 Cooling Coil,                             !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL2 T_S29 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL2 T_S29 Supply Fan Outlet,                        !- Air Inlet Node Name
  DXFG EL2 T_S29 Heating Coil Outlet,                      !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL2 T_S29 Heating Coil PLF-FPLR,                    !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL2 T_S29 Heating Coil PLF-FPLR,                    !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL2 T_S29 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL2 T_S29 Heating Coil Outlet,                      !- Air Inlet Node Name
  DXFG EL2 T_S29 Air Loop Outlet,                          !- Air Outlet Node Name
  DXFG EL2 T_S29 DX Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL2 T_S29 DX Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL2 T_S29 DX Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL2 T_S29 DX Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL2 T_S29 DX Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL2 T_S29 Cooling Coil Condenser Inlet,             !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL2 T_S29 DX Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL2 T_S29 DX Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL2 T_S29 DX Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL2 T_S29 DX Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL2 T_S29 DX Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL2 T_S29 Cooling Coil Condenser Inlet,             !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL2 T_S29 Supply Fan,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL2 T_S29 Mixed Air Outlet,                         !- Air Inlet Node Name
  DXFG EL2 T_S29 Supply Fan Outlet;                        !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL2 T_S29 Outside Air Inlet;                        !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL2 T_S29 Economizer Supply Air Temp Manager,       !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL2 South Perim Zn (T.S29),                            !- Control Zone Name
  EL2 South Perim Zn (T.S29) Zone Air Node,              !- Zone Node Name
  EL2 South Perim Zn (T.S29) Supply Inlet,               !- Zone Inlet Node Name
  DXFG EL2 T_S29 Air Loop Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL2 T_S29 Cooling Coil Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  DXFG EL2 T_S29 Air Loop Outlet,                          !- Reference Setpoint Node Name
  DXFG EL2 T_S29 Mixed Air Outlet,                         !- Fan Inlet Node Name
  DXFG EL2 T_S29 Supply Fan Outlet,                        !- Fan Outlet Node Name
  DXFG EL2 T_S29 Mixed Air Outlet;                         !- Setpoint Node or NodeList Name


Sizing:System,
  DXFG EL1 G_E5,                                           !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL1 G_E5 Branches,                                  !- Name
  DXFG EL1 G_E5 Main Branch;                               !- Branch Name

Branch,
  DXFG EL1 G_E5 Main Branch,                               !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL1 G_E5 Furnace with DX Cooling,                   !- Component Name
  DXFG EL1 G_E5 Mixed Air Outlet,                          !- Component Inlet Node Name
  DXFG EL1 G_E5 Air Loop Outlet;                           !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL1 G_E5 Supply Path,                               !- Name
  DXFG EL1 G_E5 Supply Path Inlet,                         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL1 G_E5 Zone Splitter;                             !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL1 G_E5 Zone Splitter,                             !- Name
  DXFG EL1 G_E5 Supply Path Inlet,                         !- Inlet Node Name
  EL1 East Perim Zn (G.E5) Zone Equip Inlet,             !- Outlet Node Name
  EL1 NNE Perim Zn (G.NNE6) Zone Equip Inlet;            !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL1 G_E5 Availability Managers,                     !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL1 G_E5 Availability;                              !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL1 G_E5 Availability,                              !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL1 G_E5 Furnace with DX Cooling,                   !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL1 G_E5 Mixed Air Outlet,                          !- Furnace Air Inlet Node Name
  DXFG EL1 G_E5 Air Loop Outlet,                           !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL1 East Perim Zn (G.E5),                              !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL1 G_E5 Supply Fan,                                !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL1 G_E5 Heating Coil,                              !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL1 G_E5 Cooling Coil,                              !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL1 G_E5 Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL1 G_E5 Supply Fan Outlet,                         !- Air Inlet Node Name
  DXFG EL1 G_E5 Heating Coil Outlet,                       !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL1 G_E5 Heating Coil PLF-FPLR,                     !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL1 G_E5 Heating Coil PLF-FPLR,                     !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL1 G_E5 Cooling Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL1 G_E5 Heating Coil Outlet,                       !- Air Inlet Node Name
  DXFG EL1 G_E5 Air Loop Outlet,                           !- Air Outlet Node Name
  DXFG EL1 G_E5 DX Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL1 G_E5 DX Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL1 G_E5 DX Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL1 G_E5 DX Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL1 G_E5 DX Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL1 G_E5 Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL1 G_E5 DX Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL1 G_E5 DX Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL1 G_E5 DX Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL1 G_E5 DX Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL1 G_E5 DX Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL1 G_E5 Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL1 G_E5 Supply Fan,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL1 G_E5 Mixed Air Outlet,                          !- Air Inlet Node Name
  DXFG EL1 G_E5 Supply Fan Outlet;                         !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL1 G_E5 Outside Air Inlet;                         !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL1 G_E5 Economizer Supply Air Temp Manager,        !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL1 East Perim Zn (G.E5),                              !- Control Zone Name
  EL1 East Perim Zn (G.E5) Zone Air Node,                !- Zone Node Name
  EL1 East Perim Zn (G.E5) Supply Inlet,                 !- Zone Inlet Node Name
  DXFG EL1 G_E5 Air Loop Outlet;                           !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL1 G_E5 Cooling Coil Air Temp Manager,             !- Name
  Temperature,                                             !- Control Variable
  DXFG EL1 G_E5 Air Loop Outlet,                           !- Reference Setpoint Node Name
  DXFG EL1 G_E5 Mixed Air Outlet,                          !- Fan Inlet Node Name
  DXFG EL1 G_E5 Supply Fan Outlet,                         !- Fan Outlet Node Name
  DXFG EL1 G_E5 Mixed Air Outlet;                          !- Setpoint Node or NodeList Name


Sizing:System,
  DXFG EL1 T_E31,                                          !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL1 T_E31 Branches,                                 !- Name
  DXFG EL1 T_E31 Main Branch;                              !- Branch Name

Branch,
  DXFG EL1 T_E31 Main Branch,                              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL1 T_E31 Furnace with DX Cooling,                  !- Component Name
  DXFG EL1 T_E31 Mixed Air Outlet,                         !- Component Inlet Node Name
  DXFG EL1 T_E31 Air Loop Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL1 T_E31 Supply Path,                              !- Name
  DXFG EL1 T_E31 Supply Path Inlet,                        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL1 T_E31 Zone Splitter;                            !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL1 T_E31 Zone Splitter,                            !- Name
  DXFG EL1 T_E31 Supply Path Inlet,                        !- Inlet Node Name
  EL1 East Perim Zn (T.E31) Zone Equip Inlet,            !- Outlet Node Name
  EL1 NNE Perim Zn (T.NNE32) Zone Equip Inlet;           !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL1 T_E31 Availability Managers,                    !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL1 T_E31 Availability;                             !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL1 T_E31 Availability,                             !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL1 T_E31 Furnace with DX Cooling,                  !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL1 T_E31 Mixed Air Outlet,                         !- Furnace Air Inlet Node Name
  DXFG EL1 T_E31 Air Loop Outlet,                          !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL1 East Perim Zn (T.E31),                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL1 T_E31 Supply Fan,                               !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL1 T_E31 Heating Coil,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL1 T_E31 Cooling Coil,                             !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL1 T_E31 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL1 T_E31 Supply Fan Outlet,                        !- Air Inlet Node Name
  DXFG EL1 T_E31 Heating Coil Outlet,                      !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL1 T_E31 Heating Coil PLF-FPLR,                    !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL1 T_E31 Heating Coil PLF-FPLR,                    !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL1 T_E31 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL1 T_E31 Heating Coil Outlet,                      !- Air Inlet Node Name
  DXFG EL1 T_E31 Air Loop Outlet,                          !- Air Outlet Node Name
  DXFG EL1 T_E31 DX Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL1 T_E31 DX Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL1 T_E31 DX Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL1 T_E31 DX Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL1 T_E31 DX Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL1 T_E31 Cooling Coil Condenser Inlet,             !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL1 T_E31 DX Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL1 T_E31 DX Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL1 T_E31 DX Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL1 T_E31 DX Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL1 T_E31 DX Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL1 T_E31 Cooling Coil Condenser Inlet,             !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL1 T_E31 Supply Fan,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL1 T_E31 Mixed Air Outlet,                         !- Air Inlet Node Name
  DXFG EL1 T_E31 Supply Fan Outlet;                        !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL1 T_E31 Outside Air Inlet;                        !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL1 T_E31 Economizer Supply Air Temp Manager,       !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL1 East Perim Zn (T.E31),                             !- Control Zone Name
  EL1 East Perim Zn (T.E31) Zone Air Node,               !- Zone Node Name
  EL1 East Perim Zn (T.E31) Supply Inlet,                !- Zone Inlet Node Name
  DXFG EL1 T_E31 Air Loop Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL1 T_E31 Cooling Coil Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  DXFG EL1 T_E31 Air Loop Outlet,                          !- Reference Setpoint Node Name
  DXFG EL1 T_E31 Mixed Air Outlet,                         !- Fan Inlet Node Name
  DXFG EL1 T_E31 Supply Fan Outlet,                        !- Fan Outlet Node Name
  DXFG EL1 T_E31 Mixed Air Outlet;                         !- Setpoint Node or NodeList Name


Sizing:System,
  DXFG EL2 G_S5,                                           !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL2 G_S5 Branches,                                  !- Name
  DXFG EL2 G_S5 Main Branch;                               !- Branch Name

Branch,
  DXFG EL2 G_S5 Main Branch,                               !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL2 G_S5 Furnace with DX Cooling,                   !- Component Name
  DXFG EL2 G_S5 Mixed Air Outlet,                          !- Component Inlet Node Name
  DXFG EL2 G_S5 Air Loop Outlet;                           !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL2 G_S5 Supply Path,                               !- Name
  DXFG EL2 G_S5 Supply Path Inlet,                         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL2 G_S5 Zone Splitter;                             !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL2 G_S5 Zone Splitter,                             !- Name
  DXFG EL2 G_S5 Supply Path Inlet,                         !- Inlet Node Name
  EL2 South Perim Zn (G.S5) Zone Equip Inlet,            !- Outlet Node Name
  EL2 ESE Perim Zn (G.ESE6) Zone Equip Inlet;            !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL2 G_S5 Availability Managers,                     !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL2 G_S5 Availability;                              !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL2 G_S5 Availability,                              !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL2 G_S5 Furnace with DX Cooling,                   !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL2 G_S5 Mixed Air Outlet,                          !- Furnace Air Inlet Node Name
  DXFG EL2 G_S5 Air Loop Outlet,                           !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL2 South Perim Zn (G.S5),                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL2 G_S5 Supply Fan,                                !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL2 G_S5 Heating Coil,                              !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL2 G_S5 Cooling Coil,                              !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL2 G_S5 Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL2 G_S5 Supply Fan Outlet,                         !- Air Inlet Node Name
  DXFG EL2 G_S5 Heating Coil Outlet,                       !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL2 G_S5 Heating Coil PLF-FPLR,                     !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL2 G_S5 Heating Coil PLF-FPLR,                     !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL2 G_S5 Cooling Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL2 G_S5 Heating Coil Outlet,                       !- Air Inlet Node Name
  DXFG EL2 G_S5 Air Loop Outlet,                           !- Air Outlet Node Name
  DXFG EL2 G_S5 DX Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL2 G_S5 DX Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL2 G_S5 DX Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL2 G_S5 DX Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL2 G_S5 DX Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL2 G_S5 Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL2 G_S5 DX Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL2 G_S5 DX Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL2 G_S5 DX Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL2 G_S5 DX Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL2 G_S5 DX Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL2 G_S5 Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL2 G_S5 Supply Fan,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL2 G_S5 Mixed Air Outlet,                          !- Air Inlet Node Name
  DXFG EL2 G_S5 Supply Fan Outlet;                         !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL2 G_S5 Outside Air Inlet;                         !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL2 G_S5 Economizer Supply Air Temp Manager,        !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL2 South Perim Zn (G.S5),                             !- Control Zone Name
  EL2 South Perim Zn (G.S5) Zone Air Node,               !- Zone Node Name
  EL2 South Perim Zn (G.S5) Supply Inlet,                !- Zone Inlet Node Name
  DXFG EL2 G_S5 Air Loop Outlet;                           !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL2 G_S5 Cooling Coil Air Temp Manager,             !- Name
  Temperature,                                             !- Control Variable
  DXFG EL2 G_S5 Air Loop Outlet,                           !- Reference Setpoint Node Name
  DXFG EL2 G_S5 Mixed Air Outlet,                          !- Fan Inlet Node Name
  DXFG EL2 G_S5 Supply Fan Outlet,                         !- Fan Outlet Node Name
  DXFG EL2 G_S5 Mixed Air Outlet;                          !- Setpoint Node or NodeList Name


Sizing:System,
  DXFG EL2 T_S31,                                          !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL2 T_S31 Branches,                                 !- Name
  DXFG EL2 T_S31 Main Branch;                              !- Branch Name

Branch,
  DXFG EL2 T_S31 Main Branch,                              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL2 T_S31 Furnace with DX Cooling,                  !- Component Name
  DXFG EL2 T_S31 Mixed Air Outlet,                         !- Component Inlet Node Name
  DXFG EL2 T_S31 Air Loop Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL2 T_S31 Supply Path,                              !- Name
  DXFG EL2 T_S31 Supply Path Inlet,                        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL2 T_S31 Zone Splitter;                            !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL2 T_S31 Zone Splitter,                            !- Name
  DXFG EL2 T_S31 Supply Path Inlet,                        !- Inlet Node Name
  EL2 South Perim Zn (T.S31) Zone Equip Inlet,           !- Outlet Node Name
  EL2 ESE Perim Zn (T.ESE32) Zone Equip Inlet;           !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL2 T_S31 Availability Managers,                    !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL2 T_S31 Availability;                             !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL2 T_S31 Availability,                             !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL2 T_S31 Furnace with DX Cooling,                  !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL2 T_S31 Mixed Air Outlet,                         !- Furnace Air Inlet Node Name
  DXFG EL2 T_S31 Air Loop Outlet,                          !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL2 South Perim Zn (T.S31),                            !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL2 T_S31 Supply Fan,                               !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL2 T_S31 Heating Coil,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL2 T_S31 Cooling Coil,                             !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL2 T_S31 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL2 T_S31 Supply Fan Outlet,                        !- Air Inlet Node Name
  DXFG EL2 T_S31 Heating Coil Outlet,                      !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL2 T_S31 Heating Coil PLF-FPLR,                    !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL2 T_S31 Heating Coil PLF-FPLR,                    !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL2 T_S31 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL2 T_S31 Heating Coil Outlet,                      !- Air Inlet Node Name
  DXFG EL2 T_S31 Air Loop Outlet,                          !- Air Outlet Node Name
  DXFG EL2 T_S31 DX Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL2 T_S31 DX Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL2 T_S31 DX Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL2 T_S31 DX Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL2 T_S31 DX Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL2 T_S31 Cooling Coil Condenser Inlet,             !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL2 T_S31 DX Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL2 T_S31 DX Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL2 T_S31 DX Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL2 T_S31 DX Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL2 T_S31 DX Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL2 T_S31 Cooling Coil Condenser Inlet,             !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL2 T_S31 Supply Fan,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL2 T_S31 Mixed Air Outlet,                         !- Air Inlet Node Name
  DXFG EL2 T_S31 Supply Fan Outlet;                        !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL2 T_S31 Outside Air Inlet;                        !- Node or NodeList Name 1

SetpointManager:SingleZone:Cooling,
  DXFG EL2 T_S31 Economizer Supply Air Temp Manager,       !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL2 South Perim Zn (T.S31),                            !- Control Zone Name
  EL2 South Perim Zn (T.S31) Zone Air Node,              !- Zone Node Name
  EL2 South Perim Zn (T.S31) Supply Inlet,               !- Zone Inlet Node Name
  DXFG EL2 T_S31 Air Loop Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL2 T_S31 Cooling Coil Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  DXFG EL2 T_S31 Air Loop Outlet,                          !- Reference Setpoint Node Name
  DXFG EL2 T_S31 Mixed Air Outlet,                         !- Fan Inlet Node Name
  DXFG EL2 T_S31 Supply Fan Outlet,                        !- Fan Outlet Node Name
  DXFG EL2 T_S31 Mixed Air Outlet;                         !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL2 T_S31 OA Controller,                            !- Name
  DXFG EL2 T_S31 Relief Air Outlet,                        !- Relief Air Outlet Node Name
  DXFG EL2 T_S31 Air Loop Inlet,                           !- Return Air Node Name
  DXFG EL2 T_S31 Mixed Air Outlet,                         !- Mixed Air Node Name
  DXFG EL2 T_S31 Outside Air Inlet,                        !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  DXFG EL1 G_SSW7,                                         !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL1 G_SSW7 Branches,                                !- Name
  DXFG EL1 G_SSW7 Main Branch;                             !- Branch Name

Branch,
  DXFG EL1 G_SSW7 Main Branch,                             !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL1 G_SSW7 Furnace with DX Cooling,                 !- Component Name
  DXFG EL1 G_SSW7 Mixed Air Outlet,                        !- Component Inlet Node Name
  DXFG EL1 G_SSW7 Air Loop Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL1 G_SSW7 Supply Path,                             !- Name
  DXFG EL1 G_SSW7 Supply Path Inlet,                       !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL1 G_SSW7 Zone Splitter;                           !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL1 G_SSW7 Zone Splitter,                           !- Name
  DXFG EL1 G_SSW7 Supply Path Inlet,                       !- Inlet Node Name
  EL1 SSW Perim Zn (G.SSW7) Zone Equip Inlet,            !- Outlet Node Name
  EL1 West Perim Zn (G.W8) Zone Equip Inlet;             !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL1 G_SSW7 Availability Managers,                   !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL1 G_SSW7 Availability;                            !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL1 G_SSW7 Availability,                            !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL1 G_SSW7 Furnace with DX Cooling,                 !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL1 G_SSW7 Mixed Air Outlet,                        !- Furnace Air Inlet Node Name
  DXFG EL1 G_SSW7 Air Loop Outlet,                         !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL1 SSW Perim Zn (G.SSW7),                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL1 G_SSW7 Supply Fan,                              !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL1 G_SSW7 Heating Coil,                            !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL1 G_SSW7 Cooling Coil,                            !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL1 G_SSW7 Heating Coil,                            !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL1 G_SSW7 Supply Fan Outlet,                       !- Air Inlet Node Name
  DXFG EL1 G_SSW7 Heating Coil Outlet,                     !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL1 G_SSW7 Heating Coil PLF-FPLR,                   !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL1 G_SSW7 Heating Coil PLF-FPLR,                   !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL1 G_SSW7 Cooling Coil,                            !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL1 G_SSW7 Heating Coil Outlet,                     !- Air Inlet Node Name
  DXFG EL1 G_SSW7 Air Loop Outlet,                         !- Air Outlet Node Name
  DXFG EL1 G_SSW7 DX Coil Cap-FT,                          !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL1 G_SSW7 DX Coil Cap-FF,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL1 G_SSW7 DX Coil EIR-FT,                          !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL1 G_SSW7 DX Coil EIR-FF,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL1 G_SSW7 DX Coil PLF,                             !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL1 G_SSW7 Cooling Coil Condenser Inlet,            !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL1 G_SSW7 DX Coil Cap-FT,                          !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL1 G_SSW7 DX Coil Cap-FF,                          !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL1 G_SSW7 DX Coil EIR-FT,                          !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL1 G_SSW7 DX Coil EIR-FF,                          !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL1 G_SSW7 DX Coil PLF,                             !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL1 G_SSW7 Cooling Coil Condenser Inlet,            !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL1 G_SSW7 Supply Fan,                              !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL1 G_SSW7 Mixed Air Outlet,                        !- Air Inlet Node Name
  DXFG EL1 G_SSW7 Supply Fan Outlet;                       !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL1 G_SSW7 Outside Air Inlet;                       !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL1 G_SSW7 Economizer Supply Air Temp Manager,      !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL1 SSW Perim Zn (G.SSW7),                             !- Control Zone Name
  EL1 SSW Perim Zn (G.SSW7) Zone Air Node,               !- Zone Node Name
  EL1 SSW Perim Zn (G.SSW7) Supply Inlet,                !- Zone Inlet Node Name
  DXFG EL1 G_SSW7 Air Loop Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL1 G_SSW7 Cooling Coil Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  DXFG EL1 G_SSW7 Air Loop Outlet,                         !- Reference Setpoint Node Name
  DXFG EL1 G_SSW7 Mixed Air Outlet,                        !- Fan Inlet Node Name
  DXFG EL1 G_SSW7 Supply Fan Outlet,                       !- Fan Outlet Node Name
  DXFG EL1 G_SSW7 Mixed Air Outlet;                        !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL1 G_SSW7 OA Controller,                           !- Name
  DXFG EL1 G_SSW7 Relief Air Outlet,                       !- Relief Air Outlet Node Name
  DXFG EL1 G_SSW7 Air Loop Inlet,                          !- Return Air Node Name
  DXFG EL1 G_SSW7 Mixed Air Outlet,                        !- Mixed Air Node Name
  DXFG EL1 G_SSW7 Outside Air Inlet,                       !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  DXFG EL1 T_SSW33,                                        !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL1 T_SSW33 Branches,                               !- Name
  DXFG EL1 T_SSW33 Main Branch;                            !- Branch Name

Branch,
  DXFG EL1 T_SSW33 Main Branch,                            !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL1 T_SSW33 Furnace with DX Cooling,                !- Component Name
  DXFG EL1 T_SSW33 Mixed Air Outlet,                       !- Component Inlet Node Name
  DXFG EL1 T_SSW33 Air Loop Outlet;                        !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL1 T_SSW33 Supply Path,                            !- Name
  DXFG EL1 T_SSW33 Supply Path Inlet,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL1 T_SSW33 Zone Splitter;                          !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL1 T_SSW33 Zone Splitter,                          !- Name
  DXFG EL1 T_SSW33 Supply Path Inlet,                      !- Inlet Node Name
  EL1 SSW Perim Zn (T.SSW33) Zone Equip Inlet,           !- Outlet Node Name
  EL1 West Perim Zn (T.W34) Zone Equip Inlet;            !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL1 T_SSW33 Availability Managers,                  !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL1 T_SSW33 Availability;                           !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL1 T_SSW33 Availability,                           !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL1 T_SSW33 Furnace with DX Cooling,                !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL1 T_SSW33 Mixed Air Outlet,                       !- Furnace Air Inlet Node Name
  DXFG EL1 T_SSW33 Air Loop Outlet,                        !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL1 SSW Perim Zn (T.SSW33),                            !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL1 T_SSW33 Supply Fan,                             !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL1 T_SSW33 Heating Coil,                           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL1 T_SSW33 Cooling Coil,                           !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL1 T_SSW33 Heating Coil,                           !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL1 T_SSW33 Supply Fan Outlet,                      !- Air Inlet Node Name
  DXFG EL1 T_SSW33 Heating Coil Outlet,                    !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL1 T_SSW33 Heating Coil PLF-FPLR,                  !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL1 T_SSW33 Heating Coil PLF-FPLR,                  !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL1 T_SSW33 Cooling Coil,                           !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL1 T_SSW33 Heating Coil Outlet,                    !- Air Inlet Node Name
  DXFG EL1 T_SSW33 Air Loop Outlet,                        !- Air Outlet Node Name
  DXFG EL1 T_SSW33 DX Coil Cap-FT,                         !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL1 T_SSW33 DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL1 T_SSW33 DX Coil EIR-FT,                         !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL1 T_SSW33 DX Coil EIR-FF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL1 T_SSW33 DX Coil PLF,                            !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL1 T_SSW33 Cooling Coil Condenser Inlet,           !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL1 T_SSW33 DX Coil Cap-FT,                         !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL1 T_SSW33 DX Coil Cap-FF,                         !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL1 T_SSW33 DX Coil EIR-FT,                         !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL1 T_SSW33 DX Coil EIR-FF,                         !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL1 T_SSW33 DX Coil PLF,                            !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL1 T_SSW33 Cooling Coil Condenser Inlet,           !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL1 T_SSW33 Supply Fan,                             !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL1 T_SSW33 Mixed Air Outlet,                       !- Air Inlet Node Name
  DXFG EL1 T_SSW33 Supply Fan Outlet;                      !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL1 T_SSW33 Outside Air Inlet;                      !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL1 T_SSW33 Economizer Supply Air Temp Manager,     !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL1 SSW Perim Zn (T.SSW33),                            !- Control Zone Name
  EL1 SSW Perim Zn (T.SSW33) Zone Air Node,              !- Zone Node Name
  EL1 SSW Perim Zn (T.SSW33) Supply Inlet,               !- Zone Inlet Node Name
  DXFG EL1 T_SSW33 Air Loop Outlet;                        !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL1 T_SSW33 Cooling Coil Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  DXFG EL1 T_SSW33 Air Loop Outlet,                        !- Reference Setpoint Node Name
  DXFG EL1 T_SSW33 Mixed Air Outlet,                       !- Fan Inlet Node Name
  DXFG EL1 T_SSW33 Supply Fan Outlet,                      !- Fan Outlet Node Name
  DXFG EL1 T_SSW33 Mixed Air Outlet;                       !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL1 T_SSW33 OA Controller,                          !- Name
  DXFG EL1 T_SSW33 Relief Air Outlet,                      !- Relief Air Outlet Node Name
  DXFG EL1 T_SSW33 Air Loop Inlet,                         !- Return Air Node Name
  DXFG EL1 T_SSW33 Mixed Air Outlet,                       !- Mixed Air Node Name
  DXFG EL1 T_SSW33 Outside Air Inlet,                      !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  DXFG EL2 G_WNW7,                                         !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL2 G_WNW7 Branches,                                !- Name
  DXFG EL2 G_WNW7 Main Branch;                             !- Branch Name

Branch,
  DXFG EL2 G_WNW7 Main Branch,                             !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL2 G_WNW7 Furnace with DX Cooling,                 !- Component Name
  DXFG EL2 G_WNW7 Mixed Air Outlet,                        !- Component Inlet Node Name
  DXFG EL2 G_WNW7 Air Loop Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL2 G_WNW7 Supply Path,                             !- Name
  DXFG EL2 G_WNW7 Supply Path Inlet,                       !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL2 G_WNW7 Zone Splitter;                           !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL2 G_WNW7 Zone Splitter,                           !- Name
  DXFG EL2 G_WNW7 Supply Path Inlet,                       !- Inlet Node Name
  EL2 WNW Perim Zn (G.WNW7) Zone Equip Inlet,            !- Outlet Node Name
  EL2 North Perim Zn (G.N8) Zone Equip Inlet;            !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL2 G_WNW7 Availability Managers,                   !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL2 G_WNW7 Availability;                            !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL2 G_WNW7 Availability,                            !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL2 G_WNW7 Furnace with DX Cooling,                 !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL2 G_WNW7 Mixed Air Outlet,                        !- Furnace Air Inlet Node Name
  DXFG EL2 G_WNW7 Air Loop Outlet,                         !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL2 WNW Perim Zn (G.WNW7),                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL2 G_WNW7 Supply Fan,                              !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL2 G_WNW7 Heating Coil,                            !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL2 G_WNW7 Cooling Coil,                            !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL2 G_WNW7 Heating Coil,                            !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL2 G_WNW7 Supply Fan Outlet,                       !- Air Inlet Node Name
  DXFG EL2 G_WNW7 Heating Coil Outlet,                     !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL2 G_WNW7 Heating Coil PLF-FPLR,                   !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL2 G_WNW7 Heating Coil PLF-FPLR,                   !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL2 G_WNW7 Cooling Coil,                            !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL2 G_WNW7 Heating Coil Outlet,                     !- Air Inlet Node Name
  DXFG EL2 G_WNW7 Air Loop Outlet,                         !- Air Outlet Node Name
  DXFG EL2 G_WNW7 DX Coil Cap-FT,                          !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL2 G_WNW7 DX Coil Cap-FF,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL2 G_WNW7 DX Coil EIR-FT,                          !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL2 G_WNW7 DX Coil EIR-FF,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL2 G_WNW7 DX Coil PLF,                             !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL2 G_WNW7 Cooling Coil Condenser Inlet,            !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL2 G_WNW7 DX Coil Cap-FT,                          !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL2 G_WNW7 DX Coil Cap-FF,                          !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL2 G_WNW7 DX Coil EIR-FT,                          !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL2 G_WNW7 DX Coil EIR-FF,                          !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL2 G_WNW7 DX Coil PLF,                             !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL2 G_WNW7 Cooling Coil Condenser Inlet,            !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL2 G_WNW7 Supply Fan,                              !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL2 G_WNW7 Mixed Air Outlet,                        !- Air Inlet Node Name
  DXFG EL2 G_WNW7 Supply Fan Outlet;                       !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL2 G_WNW7 Outside Air Inlet;                       !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL2 G_WNW7 Economizer Supply Air Temp Manager,      !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL2 WNW Perim Zn (G.WNW7),                             !- Control Zone Name
  EL2 WNW Perim Zn (G.WNW7) Zone Air Node,               !- Zone Node Name
  EL2 WNW Perim Zn (G.WNW7) Supply Inlet,                !- Zone Inlet Node Name
  DXFG EL2 G_WNW7 Air Loop Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL2 G_WNW7 Cooling Coil Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  DXFG EL2 G_WNW7 Air Loop Outlet,                         !- Reference Setpoint Node Name
  DXFG EL2 G_WNW7 Mixed Air Outlet,                        !- Fan Inlet Node Name
  DXFG EL2 G_WNW7 Supply Fan Outlet,                       !- Fan Outlet Node Name
  DXFG EL2 G_WNW7 Mixed Air Outlet;                        !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL2 G_WNW7 OA Controller,                           !- Name
  DXFG EL2 G_WNW7 Relief Air Outlet,                       !- Relief Air Outlet Node Name
  DXFG EL2 G_WNW7 Air Loop Inlet,                          !- Return Air Node Name
  DXFG EL2 G_WNW7 Mixed Air Outlet,                        !- Mixed Air Node Name
  DXFG EL2 G_WNW7 Outside Air Inlet,                       !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  DXFG EL2 T_WNW33,                                        !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL2 T_WNW33 Branches,                               !- Name
  DXFG EL2 T_WNW33 Main Branch;                            !- Branch Name

Branch,
  DXFG EL2 T_WNW33 Main Branch,                            !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL2 T_WNW33 Furnace with DX Cooling,                !- Component Name
  DXFG EL2 T_WNW33 Mixed Air Outlet,                       !- Component Inlet Node Name
  DXFG EL2 T_WNW33 Air Loop Outlet;                        !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL2 T_WNW33 Supply Path,                            !- Name
  DXFG EL2 T_WNW33 Supply Path Inlet,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL2 T_WNW33 Zone Splitter;                          !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL2 T_WNW33 Zone Splitter,                          !- Name
  DXFG EL2 T_WNW33 Supply Path Inlet,                      !- Inlet Node Name
  EL2 WNW Perim Zn (T.WNW33) Zone Equip Inlet,           !- Outlet Node Name
  EL2 North Perim Zn (T.N34) Zone Equip Inlet;           !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL2 T_WNW33 Availability Managers,                  !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL2 T_WNW33 Availability;                           !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL2 T_WNW33 Availability,                           !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL2 T_WNW33 Furnace with DX Cooling,                !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL2 T_WNW33 Mixed Air Outlet,                       !- Furnace Air Inlet Node Name
  DXFG EL2 T_WNW33 Air Loop Outlet,                        !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL2 WNW Perim Zn (T.WNW33),                            !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL2 T_WNW33 Supply Fan,                             !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL2 T_WNW33 Heating Coil,                           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL2 T_WNW33 Cooling Coil,                           !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL2 T_WNW33 Heating Coil,                           !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL2 T_WNW33 Supply Fan Outlet,                      !- Air Inlet Node Name
  DXFG EL2 T_WNW33 Heating Coil Outlet,                    !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL2 T_WNW33 Heating Coil PLF-FPLR,                  !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL2 T_WNW33 Heating Coil PLF-FPLR,                  !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL2 T_WNW33 Cooling Coil,                           !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL2 T_WNW33 Heating Coil Outlet,                    !- Air Inlet Node Name
  DXFG EL2 T_WNW33 Air Loop Outlet,                        !- Air Outlet Node Name
  DXFG EL2 T_WNW33 DX Coil Cap-FT,                         !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL2 T_WNW33 DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL2 T_WNW33 DX Coil EIR-FT,                         !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL2 T_WNW33 DX Coil EIR-FF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL2 T_WNW33 DX Coil PLF,                            !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL2 T_WNW33 Cooling Coil Condenser Inlet,           !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL2 T_WNW33 DX Coil Cap-FT,                         !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL2 T_WNW33 DX Coil Cap-FF,                         !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL2 T_WNW33 DX Coil EIR-FT,                         !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL2 T_WNW33 DX Coil EIR-FF,                         !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL2 T_WNW33 DX Coil PLF,                            !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL2 T_WNW33 Cooling Coil Condenser Inlet,           !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL2 T_WNW33 Supply Fan,                             !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL2 T_WNW33 Mixed Air Outlet,                       !- Air Inlet Node Name
  DXFG EL2 T_WNW33 Supply Fan Outlet;                      !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL2 T_WNW33 Outside Air Inlet;                      !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL2 T_WNW33 Economizer Supply Air Temp Manager,     !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL2 WNW Perim Zn (T.WNW33),                            !- Control Zone Name
  EL2 WNW Perim Zn (T.WNW33) Zone Air Node,              !- Zone Node Name
  EL2 WNW Perim Zn (T.WNW33) Supply Inlet,               !- Zone Inlet Node Name
  DXFG EL2 T_WNW33 Air Loop Outlet;                        !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL2 T_WNW33 Cooling Coil Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  DXFG EL2 T_WNW33 Air Loop Outlet,                        !- Reference Setpoint Node Name
  DXFG EL2 T_WNW33 Mixed Air Outlet,                       !- Fan Inlet Node Name
  DXFG EL2 T_WNW33 Supply Fan Outlet,                      !- Fan Outlet Node Name
  DXFG EL2 T_WNW33 Mixed Air Outlet;                       !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL2 T_WNW33 OA Controller,                          !- Name
  DXFG EL2 T_WNW33 Relief Air Outlet,                      !- Relief Air Outlet Node Name
  DXFG EL2 T_WNW33 Air Loop Inlet,                         !- Return Air Node Name
  DXFG EL2 T_WNW33 Mixed Air Outlet,                       !- Mixed Air Node Name
  DXFG EL2 T_WNW33 Outside Air Inlet,                      !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  DXFG EL1 G_W9,                                           !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL1 G_W9 Branches,                                  !- Name
  DXFG EL1 G_W9 Main Branch;                               !- Branch Name

Branch,
  DXFG EL1 G_W9 Main Branch,                               !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL1 G_W9 Furnace with DX Cooling,                   !- Component Name
  DXFG EL1 G_W9 Mixed Air Outlet,                          !- Component Inlet Node Name
  DXFG EL1 G_W9 Air Loop Outlet;                           !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL1 G_W9 Supply Path,                               !- Name
  DXFG EL1 G_W9 Supply Path Inlet,                         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL1 G_W9 Zone Splitter;                             !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL1 G_W9 Zone Splitter,                             !- Name
  DXFG EL1 G_W9 Supply Path Inlet,                         !- Inlet Node Name
  EL1 West Perim Zn (G.W9) Zone Equip Inlet,             !- Outlet Node Name
  EL1 West Perim Zn (G.W10) Zone Equip Inlet;            !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL1 G_W9 Availability Managers,                     !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL1 G_W9 Availability;                              !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL1 G_W9 Availability,                              !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL1 G_W9 Furnace with DX Cooling,                   !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL1 G_W9 Mixed Air Outlet,                          !- Furnace Air Inlet Node Name
  DXFG EL1 G_W9 Air Loop Outlet,                           !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL1 West Perim Zn (G.W9),                              !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL1 G_W9 Supply Fan,                                !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL1 G_W9 Heating Coil,                              !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL1 G_W9 Cooling Coil,                              !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL1 G_W9 Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL1 G_W9 Supply Fan Outlet,                         !- Air Inlet Node Name
  DXFG EL1 G_W9 Heating Coil Outlet,                       !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL1 G_W9 Heating Coil PLF-FPLR,                     !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL1 G_W9 Heating Coil PLF-FPLR,                     !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL1 G_W9 Cooling Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  10,                                                !- Rated Total Cooling Capacity {W}
  0.8,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  0.001,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL1 G_W9 Heating Coil Outlet,                       !- Air Inlet Node Name
  DXFG EL1 G_W9 Air Loop Outlet,                           !- Air Outlet Node Name
  DXFG EL1 G_W9 DX Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL1 G_W9 DX Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL1 G_W9 DX Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL1 G_W9 DX Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL1 G_W9 DX Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL1 G_W9 Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL1 G_W9 DX Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL1 G_W9 DX Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL1 G_W9 DX Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL1 G_W9 DX Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL1 G_W9 DX Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL1 G_W9 Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL1 G_W9 Supply Fan,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL1 G_W9 Mixed Air Outlet,                          !- Air Inlet Node Name
  DXFG EL1 G_W9 Supply Fan Outlet;                         !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL1 G_W9 Outside Air Inlet;                         !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL1 G_W9 Economizer Supply Air Temp Manager,        !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL1 West Perim Zn (G.W9),                              !- Control Zone Name
  EL1 West Perim Zn (G.W9) Zone Air Node,                !- Zone Node Name
  EL1 West Perim Zn (G.W9) Supply Inlet,                 !- Zone Inlet Node Name
  DXFG EL1 G_W9 Air Loop Outlet;                           !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL1 G_W9 Cooling Coil Air Temp Manager,             !- Name
  Temperature,                                             !- Control Variable
  DXFG EL1 G_W9 Air Loop Outlet,                           !- Reference Setpoint Node Name
  DXFG EL1 G_W9 Mixed Air Outlet,                          !- Fan Inlet Node Name
  DXFG EL1 G_W9 Supply Fan Outlet,                         !- Fan Outlet Node Name
  DXFG EL1 G_W9 Mixed Air Outlet;                          !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL1 G_W9 OA Controller,                             !- Name
  DXFG EL1 G_W9 Relief Air Outlet,                         !- Relief Air Outlet Node Name
  DXFG EL1 G_W9 Air Loop Inlet,                            !- Return Air Node Name
  DXFG EL1 G_W9 Mixed Air Outlet,                          !- Mixed Air Node Name
  DXFG EL1 G_W9 Outside Air Inlet,                         !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  DXFG EL1 T_W35,                                          !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL1 T_W35 Branches,                                 !- Name
  DXFG EL1 T_W35 Main Branch;                              !- Branch Name

Branch,
  DXFG EL1 T_W35 Main Branch,                              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL1 T_W35 Furnace with DX Cooling,                  !- Component Name
  DXFG EL1 T_W35 Mixed Air Outlet,                         !- Component Inlet Node Name
  DXFG EL1 T_W35 Air Loop Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL1 T_W35 Supply Path,                              !- Name
  DXFG EL1 T_W35 Supply Path Inlet,                        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL1 T_W35 Zone Splitter;                            !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL1 T_W35 Zone Splitter,                            !- Name
  DXFG EL1 T_W35 Supply Path Inlet,                        !- Inlet Node Name
  EL1 West Perim Zn (T.W35) Zone Equip Inlet,            !- Outlet Node Name
  EL1 West Perim Zn (T.W36) Zone Equip Inlet;            !- Outlet Node Name


AvailabilityManagerAssignmentList,
  DXFG EL1 T_W35 Availability Managers,                    !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL1 T_W35 Availability;                             !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL1 T_W35 Availability,                             !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL1 T_W35 Furnace with DX Cooling,                  !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL1 T_W35 Mixed Air Outlet,                         !- Furnace Air Inlet Node Name
  DXFG EL1 T_W35 Air Loop Outlet,                          !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL1 West Perim Zn (T.W35),                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL1 T_W35 Supply Fan,                               !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL1 T_W35 Heating Coil,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL1 T_W35 Cooling Coil,                             !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL1 T_W35 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL1 T_W35 Supply Fan Outlet,                        !- Air Inlet Node Name
  DXFG EL1 T_W35 Heating Coil Outlet,                      !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL1 T_W35 Heating Coil PLF-FPLR,                    !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL1 T_W35 Heating Coil PLF-FPLR,                    !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL1 T_W35 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL1 T_W35 Heating Coil Outlet,                      !- Air Inlet Node Name
  DXFG EL1 T_W35 Air Loop Outlet,                          !- Air Outlet Node Name
  DXFG EL1 T_W35 DX Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL1 T_W35 DX Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL1 T_W35 DX Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL1 T_W35 DX Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL1 T_W35 DX Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL1 T_W35 Cooling Coil Condenser Inlet,             !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL1 T_W35 DX Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL1 T_W35 DX Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL1 T_W35 DX Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL1 T_W35 DX Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL1 T_W35 DX Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL1 T_W35 Cooling Coil Condenser Inlet,             !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL1 T_W35 Supply Fan,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL1 T_W35 Mixed Air Outlet,                         !- Air Inlet Node Name
  DXFG EL1 T_W35 Supply Fan Outlet;                        !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL1 T_W35 Outside Air Inlet;                        !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL1 T_W35 Economizer Supply Air Temp Manager,       !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL1 West Perim Zn (T.W35),                             !- Control Zone Name
  EL1 West Perim Zn (T.W35) Zone Air Node,               !- Zone Node Name
  EL1 West Perim Zn (T.W35) Supply Inlet,                !- Zone Inlet Node Name
  DXFG EL1 T_W35 Air Loop Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL1 T_W35 Cooling Coil Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  DXFG EL1 T_W35 Air Loop Outlet,                          !- Reference Setpoint Node Name
  DXFG EL1 T_W35 Mixed Air Outlet,                         !- Fan Inlet Node Name
  DXFG EL1 T_W35 Supply Fan Outlet,                        !- Fan Outlet Node Name
  DXFG EL1 T_W35 Mixed Air Outlet;                         !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL1 T_W35 OA Controller,                            !- Name
  DXFG EL1 T_W35 Relief Air Outlet,                        !- Relief Air Outlet Node Name
  DXFG EL1 T_W35 Air Loop Inlet,                           !- Return Air Node Name
  DXFG EL1 T_W35 Mixed Air Outlet,                         !- Mixed Air Node Name
  DXFG EL1 T_W35 Outside Air Inlet,                        !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  DXFG EL2 G_N9,                                           !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL2 G_N9 Branches,                                  !- Name
  DXFG EL2 G_N9 Main Branch;                               !- Branch Name

Branch,
  DXFG EL2 G_N9 Main Branch,                               !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL2 G_N9 Furnace with DX Cooling,                   !- Component Name
  DXFG EL2 G_N9 Mixed Air Outlet,                          !- Component Inlet Node Name
  DXFG EL2 G_N9 Air Loop Outlet;                           !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL2 G_N9 Supply Path,                               !- Name
  DXFG EL2 G_N9 Supply Path Inlet,                         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL2 G_N9 Zone Splitter;                             !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL2 G_N9 Zone Splitter,                             !- Name
  DXFG EL2 G_N9 Supply Path Inlet,                         !- Inlet Node Name
  EL2 North Perim Zn (G.N9) Zone Equip Inlet,            !- Outlet Node Name
  EL2 North Perim Zn (G.N10) Zone Equip Inlet;           !- Outlet Node Name

AvailabilityManagerAssignmentList,
  DXFG EL2 G_N9 Availability Managers,                     !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL2 G_N9 Availability;                              !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL2 G_N9 Availability,                              !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL2 G_N9 Furnace with DX Cooling,                   !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL2 G_N9 Mixed Air Outlet,                          !- Furnace Air Inlet Node Name
  DXFG EL2 G_N9 Air Loop Outlet,                           !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL2 North Perim Zn (G.N9),                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL2 G_N9 Supply Fan,                                !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL2 G_N9 Heating Coil,                              !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL2 G_N9 Cooling Coil,                              !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL2 G_N9 Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL2 G_N9 Supply Fan Outlet,                         !- Air Inlet Node Name
  DXFG EL2 G_N9 Heating Coil Outlet,                       !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL2 G_N9 Heating Coil PLF-FPLR,                     !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL2 G_N9 Heating Coil PLF-FPLR,                     !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL2 G_N9 Cooling Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  10,                                                !- Rated Total Cooling Capacity {W}
  0.8,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  0.001,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL2 G_N9 Heating Coil Outlet,                       !- Air Inlet Node Name
  DXFG EL2 G_N9 Air Loop Outlet,                           !- Air Outlet Node Name
  DXFG EL2 G_N9 DX Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL2 G_N9 DX Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL2 G_N9 DX Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL2 G_N9 DX Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL2 G_N9 DX Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL2 G_N9 Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL2 G_N9 DX Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL2 G_N9 DX Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL2 G_N9 DX Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL2 G_N9 DX Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL2 G_N9 DX Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL2 G_N9 Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL2 G_N9 Supply Fan,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL2 G_N9 Mixed Air Outlet,                          !- Air Inlet Node Name
  DXFG EL2 G_N9 Supply Fan Outlet;                         !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL2 G_N9 Outside Air Inlet;                         !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL2 G_N9 Economizer Supply Air Temp Manager,        !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL2 North Perim Zn (G.N9),                             !- Control Zone Name
  EL2 North Perim Zn (G.N9) Zone Air Node,               !- Zone Node Name
  EL2 North Perim Zn (G.N9) Supply Inlet,                !- Zone Inlet Node Name
  DXFG EL2 G_N9 Air Loop Outlet;                           !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL2 G_N9 Cooling Coil Air Temp Manager,             !- Name
  Temperature,                                             !- Control Variable
  DXFG EL2 G_N9 Air Loop Outlet,                           !- Reference Setpoint Node Name
  DXFG EL2 G_N9 Mixed Air Outlet,                          !- Fan Inlet Node Name
  DXFG EL2 G_N9 Supply Fan Outlet,                         !- Fan Outlet Node Name
  DXFG EL2 G_N9 Mixed Air Outlet;                          !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL2 G_N9 OA Controller,                             !- Name
  DXFG EL2 G_N9 Relief Air Outlet,                         !- Relief Air Outlet Node Name
  DXFG EL2 G_N9 Air Loop Inlet,                            !- Return Air Node Name
  DXFG EL2 G_N9 Mixed Air Outlet,                          !- Mixed Air Node Name
  DXFG EL2 G_N9 Outside Air Inlet,                         !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  DXFG EL2 T_N35,                                          !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL2 T_N35 Branches,                                 !- Name
  DXFG EL2 T_N35 Main Branch;                              !- Branch Name

Branch,
  DXFG EL2 T_N35 Main Branch,                              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL2 T_N35 Furnace with DX Cooling,                  !- Component Name
  DXFG EL2 T_N35 Mixed Air Outlet,                         !- Component Inlet Node Name
  DXFG EL2 T_N35 Air Loop Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL2 T_N35 Supply Path,                              !- Name
  DXFG EL2 T_N35 Supply Path Inlet,                        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL2 T_N35 Zone Splitter;                            !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL2 T_N35 Zone Splitter,                            !- Name
  DXFG EL2 T_N35 Supply Path Inlet,                        !- Inlet Node Name
  EL2 North Perim Zn (T.N35) Zone Equip Inlet,           !- Outlet Node Name
  EL2 North Perim Zn (T.N36) Zone Equip Inlet;           !- Outlet Node Name


AvailabilityManagerAssignmentList,
  DXFG EL2 T_N35 Availability Managers,                    !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL2 T_N35 Availability;                             !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL2 T_N35 Availability,                             !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL2 T_N35 Furnace with DX Cooling,                  !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL2 T_N35 Mixed Air Outlet,                         !- Furnace Air Inlet Node Name
  DXFG EL2 T_N35 Air Loop Outlet,                          !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL2 North Perim Zn (T.N35),                            !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL2 T_N35 Supply Fan,                               !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL2 T_N35 Heating Coil,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL2 T_N35 Cooling Coil,                             !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL2 T_N35 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL2 T_N35 Supply Fan Outlet,                        !- Air Inlet Node Name
  DXFG EL2 T_N35 Heating Coil Outlet,                      !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL2 T_N35 Heating Coil PLF-FPLR,                    !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL2 T_N35 Heating Coil PLF-FPLR,                    !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL2 T_N35 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL2 T_N35 Heating Coil Outlet,                      !- Air Inlet Node Name
  DXFG EL2 T_N35 Air Loop Outlet,                          !- Air Outlet Node Name
  DXFG EL2 T_N35 DX Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL2 T_N35 DX Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL2 T_N35 DX Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL2 T_N35 DX Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL2 T_N35 DX Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL2 T_N35 Cooling Coil Condenser Inlet,             !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL2 T_N35 DX Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL2 T_N35 DX Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL2 T_N35 DX Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL2 T_N35 DX Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL2 T_N35 DX Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL2 T_N35 Cooling Coil Condenser Inlet,             !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL2 T_N35 Supply Fan,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL2 T_N35 Mixed Air Outlet,                         !- Air Inlet Node Name
  DXFG EL2 T_N35 Supply Fan Outlet;                        !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL2 T_N35 Outside Air Inlet;                        !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL2 T_N35 Economizer Supply Air Temp Manager,       !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL2 North Perim Zn (T.N35),                            !- Control Zone Name
  EL2 North Perim Zn (T.N35) Zone Air Node,              !- Zone Node Name
  EL2 North Perim Zn (T.N35) Supply Inlet,               !- Zone Inlet Node Name
  DXFG EL2 T_N35 Air Loop Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL2 T_N35 Cooling Coil Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  DXFG EL2 T_N35 Air Loop Outlet,                          !- Reference Setpoint Node Name
  DXFG EL2 T_N35 Mixed Air Outlet,                         !- Fan Inlet Node Name
  DXFG EL2 T_N35 Supply Fan Outlet,                        !- Fan Outlet Node Name
  DXFG EL2 T_N35 Mixed Air Outlet;                         !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL2 T_N35 OA Controller,                            !- Name
  DXFG EL2 T_N35 Relief Air Outlet,                        !- Relief Air Outlet Node Name
  DXFG EL2 T_N35 Air Loop Inlet,                           !- Return Air Node Name
  DXFG EL2 T_N35 Mixed Air Outlet,                         !- Mixed Air Node Name
  DXFG EL2 T_N35 Outside Air Inlet,                        !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  DXFG EL1 G_W11,                                          !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL1 G_W11 Branches,                                 !- Name
  DXFG EL1 G_W11 Main Branch;                              !- Branch Name

Branch,
  DXFG EL1 G_W11 Main Branch,                              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL1 G_W11 Furnace with DX Cooling,                  !- Component Name
  DXFG EL1 G_W11 Mixed Air Outlet,                         !- Component Inlet Node Name
  DXFG EL1 G_W11 Air Loop Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL1 G_W11 Supply Path,                              !- Name
  DXFG EL1 G_W11 Supply Path Inlet,                        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL1 G_W11 Zone Splitter;                            !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL1 G_W11 Zone Splitter,                            !- Name
  DXFG EL1 G_W11 Supply Path Inlet,                        !- Inlet Node Name
  EL1 West Perim Zn (G.W11) Zone Equip Inlet,            !- Outlet Node Name
  EL1 NNW Perim Zn (G.NNW12) Zone Equip Inlet;           !- Outlet Node Name


AvailabilityManagerAssignmentList,
  DXFG EL1 G_W11 Availability Managers,                    !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL1 G_W11 Availability;                             !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL1 G_W11 Availability,                             !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL1 G_W11 Furnace with DX Cooling,                  !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL1 G_W11 Mixed Air Outlet,                         !- Furnace Air Inlet Node Name
  DXFG EL1 G_W11 Air Loop Outlet,                          !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL1 West Perim Zn (G.W11),                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL1 G_W11 Supply Fan,                               !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL1 G_W11 Heating Coil,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL1 G_W11 Cooling Coil,                             !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL1 G_W11 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL1 G_W11 Supply Fan Outlet,                        !- Air Inlet Node Name
  DXFG EL1 G_W11 Heating Coil Outlet,                      !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL1 G_W11 Heating Coil PLF-FPLR,                    !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL1 G_W11 Heating Coil PLF-FPLR,                    !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL1 G_W11 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL1 G_W11 Heating Coil Outlet,                      !- Air Inlet Node Name
  DXFG EL1 G_W11 Air Loop Outlet,                          !- Air Outlet Node Name
  DXFG EL1 G_W11 DX Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL1 G_W11 DX Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL1 G_W11 DX Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL1 G_W11 DX Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL1 G_W11 DX Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL1 G_W11 Cooling Coil Condenser Inlet,             !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL1 G_W11 DX Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL1 G_W11 DX Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL1 G_W11 DX Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL1 G_W11 DX Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL1 G_W11 DX Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL1 G_W11 Cooling Coil Condenser Inlet,             !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL1 G_W11 Supply Fan,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL1 G_W11 Mixed Air Outlet,                         !- Air Inlet Node Name
  DXFG EL1 G_W11 Supply Fan Outlet;                        !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL1 G_W11 Outside Air Inlet;                        !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL1 G_W11 Economizer Supply Air Temp Manager,       !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL1 West Perim Zn (G.W11),                             !- Control Zone Name
  EL1 West Perim Zn (G.W11) Zone Air Node,               !- Zone Node Name
  EL1 West Perim Zn (G.W11) Supply Inlet,                !- Zone Inlet Node Name
  DXFG EL1 G_W11 Air Loop Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL1 G_W11 Cooling Coil Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  DXFG EL1 G_W11 Air Loop Outlet,                          !- Reference Setpoint Node Name
  DXFG EL1 G_W11 Mixed Air Outlet,                         !- Fan Inlet Node Name
  DXFG EL1 G_W11 Supply Fan Outlet,                        !- Fan Outlet Node Name
  DXFG EL1 G_W11 Mixed Air Outlet;                         !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL1 G_W11 OA Controller,                            !- Name
  DXFG EL1 G_W11 Relief Air Outlet,                        !- Relief Air Outlet Node Name
  DXFG EL1 G_W11 Air Loop Inlet,                           !- Return Air Node Name
  DXFG EL1 G_W11 Mixed Air Outlet,                         !- Mixed Air Node Name
  DXFG EL1 G_W11 Outside Air Inlet,                        !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  DXFG EL1 T_W37,                                          !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL1 T_W37 Branches,                                 !- Name
  DXFG EL1 T_W37 Main Branch;                              !- Branch Name

Branch,
  DXFG EL1 T_W37 Main Branch,                              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL1 T_W37 Furnace with DX Cooling,                  !- Component Name
  DXFG EL1 T_W37 Mixed Air Outlet,                         !- Component Inlet Node Name
  DXFG EL1 T_W37 Air Loop Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL1 T_W37 Supply Path,                              !- Name
  DXFG EL1 T_W37 Supply Path Inlet,                        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL1 T_W37 Zone Splitter;                            !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL1 T_W37 Zone Splitter,                            !- Name
  DXFG EL1 T_W37 Supply Path Inlet,                        !- Inlet Node Name
  EL1 West Perim Zn (T.W37) Zone Equip Inlet,            !- Outlet Node Name
  EL1 NNW Perim Zn (T.NNW38) Zone Equip Inlet;           !- Outlet Node Name


AvailabilityManagerAssignmentList,
  DXFG EL1 T_W37 Availability Managers,                    !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL1 T_W37 Availability;                             !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL1 T_W37 Availability,                             !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL1 T_W37 Furnace with DX Cooling,                  !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL1 T_W37 Mixed Air Outlet,                         !- Furnace Air Inlet Node Name
  DXFG EL1 T_W37 Air Loop Outlet,                          !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL1 West Perim Zn (T.W37),                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL1 T_W37 Supply Fan,                               !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL1 T_W37 Heating Coil,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL1 T_W37 Cooling Coil,                             !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL1 T_W37 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL1 T_W37 Supply Fan Outlet,                        !- Air Inlet Node Name
  DXFG EL1 T_W37 Heating Coil Outlet,                      !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL1 T_W37 Heating Coil PLF-FPLR,                    !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL1 T_W37 Heating Coil PLF-FPLR,                    !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL1 T_W37 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL1 T_W37 Heating Coil Outlet,                      !- Air Inlet Node Name
  DXFG EL1 T_W37 Air Loop Outlet,                          !- Air Outlet Node Name
  DXFG EL1 T_W37 DX Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL1 T_W37 DX Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL1 T_W37 DX Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL1 T_W37 DX Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL1 T_W37 DX Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL1 T_W37 Cooling Coil Condenser Inlet,             !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL1 T_W37 DX Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL1 T_W37 DX Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL1 T_W37 DX Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL1 T_W37 DX Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL1 T_W37 DX Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL1 T_W37 Cooling Coil Condenser Inlet,             !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL1 T_W37 Supply Fan,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL1 T_W37 Mixed Air Outlet,                         !- Air Inlet Node Name
  DXFG EL1 T_W37 Supply Fan Outlet;                        !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL1 T_W37 Outside Air Inlet;                        !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL1 T_W37 Economizer Supply Air Temp Manager,       !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL1 West Perim Zn (T.W37),                             !- Control Zone Name
  EL1 West Perim Zn (T.W37) Zone Air Node,               !- Zone Node Name
  EL1 West Perim Zn (T.W37) Supply Inlet,                !- Zone Inlet Node Name
  DXFG EL1 T_W37 Air Loop Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL1 T_W37 Cooling Coil Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  DXFG EL1 T_W37 Air Loop Outlet,                          !- Reference Setpoint Node Name
  DXFG EL1 T_W37 Mixed Air Outlet,                         !- Fan Inlet Node Name
  DXFG EL1 T_W37 Supply Fan Outlet,                        !- Fan Outlet Node Name
  DXFG EL1 T_W37 Mixed Air Outlet;                         !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL1 T_W37 OA Controller,                            !- Name
  DXFG EL1 T_W37 Relief Air Outlet,                        !- Relief Air Outlet Node Name
  DXFG EL1 T_W37 Air Loop Inlet,                           !- Return Air Node Name
  DXFG EL1 T_W37 Mixed Air Outlet,                         !- Mixed Air Node Name
  DXFG EL1 T_W37 Outside Air Inlet,                        !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  DXFG EL2 G_N11,                                          !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL2 G_N11 Branches,                                 !- Name
  DXFG EL2 G_N11 Main Branch;                              !- Branch Name

Branch,
  DXFG EL2 G_N11 Main Branch,                              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL2 G_N11 Furnace with DX Cooling,                  !- Component Name
  DXFG EL2 G_N11 Mixed Air Outlet,                         !- Component Inlet Node Name
  DXFG EL2 G_N11 Air Loop Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL2 G_N11 Supply Path,                              !- Name
  DXFG EL2 G_N11 Supply Path Inlet,                        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL2 G_N11 Zone Splitter;                            !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL2 G_N11 Zone Splitter,                            !- Name
  DXFG EL2 G_N11 Supply Path Inlet,                        !- Inlet Node Name
  EL2 North Perim Zn (G.N11) Zone Equip Inlet,           !- Outlet Node Name
  EL2 ENE Perim Zn (G.ENE12) Zone Equip Inlet;           !- Outlet Node Name


AvailabilityManagerAssignmentList,
  DXFG EL2 G_N11 Availability Managers,                    !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL2 G_N11 Availability;                             !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL2 G_N11 Availability,                             !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL2 G_N11 Furnace with DX Cooling,                  !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL2 G_N11 Mixed Air Outlet,                         !- Furnace Air Inlet Node Name
  DXFG EL2 G_N11 Air Loop Outlet,                          !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL2 North Perim Zn (G.N11),                            !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL2 G_N11 Supply Fan,                               !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL2 G_N11 Heating Coil,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL2 G_N11 Cooling Coil,                             !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL2 G_N11 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL2 G_N11 Supply Fan Outlet,                        !- Air Inlet Node Name
  DXFG EL2 G_N11 Heating Coil Outlet,                      !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL2 G_N11 Heating Coil PLF-FPLR,                    !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL2 G_N11 Heating Coil PLF-FPLR,                    !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL2 G_N11 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL2 G_N11 Heating Coil Outlet,                      !- Air Inlet Node Name
  DXFG EL2 G_N11 Air Loop Outlet,                          !- Air Outlet Node Name
  DXFG EL2 G_N11 DX Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL2 G_N11 DX Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL2 G_N11 DX Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL2 G_N11 DX Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL2 G_N11 DX Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL2 G_N11 Cooling Coil Condenser Inlet,             !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL2 G_N11 DX Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL2 G_N11 DX Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL2 G_N11 DX Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL2 G_N11 DX Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL2 G_N11 DX Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL2 G_N11 Cooling Coil Condenser Inlet,             !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL2 G_N11 Supply Fan,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL2 G_N11 Mixed Air Outlet,                         !- Air Inlet Node Name
  DXFG EL2 G_N11 Supply Fan Outlet;                        !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL2 G_N11 Outside Air Inlet;                        !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL2 G_N11 Economizer Supply Air Temp Manager,       !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL2 North Perim Zn (G.N11),                            !- Control Zone Name
  EL2 North Perim Zn (G.N11) Zone Air Node,              !- Zone Node Name
  EL2 North Perim Zn (G.N11) Supply Inlet,               !- Zone Inlet Node Name
  DXFG EL2 G_N11 Air Loop Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL2 G_N11 Cooling Coil Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  DXFG EL2 G_N11 Air Loop Outlet,                          !- Reference Setpoint Node Name
  DXFG EL2 G_N11 Mixed Air Outlet,                         !- Fan Inlet Node Name
  DXFG EL2 G_N11 Supply Fan Outlet,                        !- Fan Outlet Node Name
  DXFG EL2 G_N11 Mixed Air Outlet;                         !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL2 G_N11 OA Controller,                            !- Name
  DXFG EL2 G_N11 Relief Air Outlet,                        !- Relief Air Outlet Node Name
  DXFG EL2 G_N11 Air Loop Inlet,                           !- Return Air Node Name
  DXFG EL2 G_N11 Mixed Air Outlet,                         !- Mixed Air Node Name
  DXFG EL2 G_N11 Outside Air Inlet,                        !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  DXFG EL2 T_N37,                                          !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12,                                                      !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method



BranchList,
  DXFG EL2 T_N37 Branches,                                 !- Name
  DXFG EL2 T_N37 Main Branch;                              !- Branch Name

Branch,
  DXFG EL2 T_N37 Main Branch,                              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  DXFG EL2 T_N37 Furnace with DX Cooling,                  !- Component Name
  DXFG EL2 T_N37 Mixed Air Outlet,                         !- Component Inlet Node Name
  DXFG EL2 T_N37 Air Loop Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DXFG EL2 T_N37 Supply Path,                              !- Name
  DXFG EL2 T_N37 Supply Path Inlet,                        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DXFG EL2 T_N37 Zone Splitter;                            !- Component Name

AirLoopHVAC:ZoneSplitter,
  DXFG EL2 T_N37 Zone Splitter,                            !- Name
  DXFG EL2 T_N37 Supply Path Inlet,                        !- Inlet Node Name
  EL2 North Perim Zn (T.N37) Zone Equip Inlet,           !- Outlet Node Name
  EL2 ENE Perim Zn (T.ENE38) Zone Equip Inlet;           !- Outlet Node Name



AvailabilityManagerAssignmentList,
  DXFG EL2 T_N37 Availability Managers,                    !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  DXFG EL2 T_N37 Availability;                             !- Availability Manager Name

AvailabilityManager:NightCycle,
  DXFG EL2 T_N37 Availability,                             !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  always_avail,                                            !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  DXFG EL2 T_N37 Furnace with DX Cooling,                  !- Name
  ,                                                        !- Availability Schedule Name
  DXFG EL2 T_N37 Mixed Air Outlet,                         !- Furnace Air Inlet Node Name
  DXFG EL2 T_N37 Air Loop Outlet,                          !- Furnace Air Outlet Node Name
  always_avail,                                            !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  EL2 North Perim Zn (T.N37),                            !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  DXFG EL2 T_N37 Supply Fan,                               !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  DXFG EL2 T_N37 Heating Coil,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  DXFG EL2 T_N37 Cooling Coil,                             !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  DXFG EL2 T_N37 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXFG EL2 T_N37 Supply Fan Outlet,                        !- Air Inlet Node Name
  DXFG EL2 T_N37 Heating Coil Outlet,                      !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXFG EL2 T_N37 Heating Coil PLF-FPLR,                    !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXFG EL2 T_N37 Heating Coil PLF-FPLR,                    !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  DXFG EL2 T_N37 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.45,                                                   !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  DXFG EL2 T_N37 Heating Coil Outlet,                      !- Air Inlet Node Name
  DXFG EL2 T_N37 Air Loop Outlet,                          !- Air Outlet Node Name
  DXFG EL2 T_N37 DX Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  DXFG EL2 T_N37 DX Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXFG EL2 T_N37 DX Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  DXFG EL2 T_N37 DX Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXFG EL2 T_N37 DX Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  DXFG EL2 T_N37 Cooling Coil Condenser Inlet,             !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  DXFG EL2 T_N37 DX Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  DXFG EL2 T_N37 DX Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  DXFG EL2 T_N37 DX Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  DXFG EL2 T_N37 DX Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  DXFG EL2 T_N37 DX Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  DXFG EL2 T_N37 Cooling Coil Condenser Inlet,             !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  DXFG EL2 T_N37 Supply Fan,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  DXFG EL2 T_N37 Mixed Air Outlet,                         !- Air Inlet Node Name
  DXFG EL2 T_N37 Supply Fan Outlet;                        !- Air Outlet Node Name

OutdoorAir:NodeList,
  DXFG EL2 T_N37 Outside Air Inlet;                        !- Node or NodeList Name 1


SetpointManager:SingleZone:Cooling,
  DXFG EL2 T_N37 Economizer Supply Air Temp Manager,       !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  EL2 North Perim Zn (T.N37),                            !- Control Zone Name
  EL2 North Perim Zn (T.N37) Zone Air Node,              !- Zone Node Name
  EL2 North Perim Zn (T.N37) Supply Inlet,               !- Zone Inlet Node Name
  DXFG EL2 T_N37 Air Loop Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXFG EL2 T_N37 Cooling Coil Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  DXFG EL2 T_N37 Air Loop Outlet,                          !- Reference Setpoint Node Name
  DXFG EL2 T_N37 Mixed Air Outlet,                         !- Fan Inlet Node Name
  DXFG EL2 T_N37 Supply Fan Outlet,                        !- Fan Outlet Node Name
  DXFG EL2 T_N37 Mixed Air Outlet;                         !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DXFG EL2 T_N37 OA Controller,                            !- Name
  DXFG EL2 T_N37 Relief Air Outlet,                        !- Relief Air Outlet Node Name
  DXFG EL2 T_N37 Air Loop Inlet,                           !- Return Air Node Name
  DXFG EL2 T_N37 Mixed Air Outlet,                         !- Mixed Air Node Name
  DXFG EL2 T_N37 Outside Air Inlet,                        !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name
! END TEMPLATE "C:/Users/ADMLEIXU/Documents/Modelkit Catalyst/modelkit/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/prototypes/residential/MFm-New/templates/root.pxt"
