!-Generator IDFEditor 1.51
!-Option SortedOrder ViewInIPunits

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! END TEMPLATE "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/singlefamily_ductonly.imf"
! GPARM parameters as run:
!    TEMPLATE_PATH = template/v9.5
Version,
    9.5;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    SFm+dxgf+WHFansslab+existing-EL7-8,  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! BEGIN TEMPLATE "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/prototypes/residential/WHFan-SFm-1 Story-1985/templates/root_kiva_sp.pxt"
! → run_control = "ANNUAL" (specified by input)
! → timestep = 1 (specified by input)
! → run_name = "CZ12/SFm-rDXGF-Ex-WHFan/WHFans_ECM_0.7" (specified by input)
! → glass_u = 0.61 U-IP (specified by input)
! → glass_shgc = 0.47 (specified by input)
! → wall_consol_layer_thickness = 0.1 m (specified by input)
! → wall_consol_layer_conductivity = 0.057165 (specified by input)
! → ceil_consol_layer_thickness = 0.21 m (specified by input)
! → ceil_consol_layer_conductivity = 0.0617176 (specified by input)
! → infiltration_ACH = 0.35 (specified by input)
! → heating_sch_DEER_mrn = 21.39 (specified by input)
! → heating_sch_DEER_day = 21.39 (specified by input)
! → heating_sch_DEER_eve = 21.39 (specified by input)
! → heating_sch_DEER_nit = 21.39 (specified by input)
! → cooling_sch_DEER_mrn = 25 (specified by input)
! → cooling_sch_DEER_day = 25 (specified by input)
! → cooling_sch_DEER_eve = 25 (specified by input)
! → cooling_sch_DEER_nit = 25 (specified by input)
! → climate_zone = 12 (specified by input)
!   min_sp = 15.56 (defaulted by interface)
! → exhaust_fan_flow = 0.7 CFM/ft² (specified by input)
! → fan_total_eff = 0.865 (specified by input)
!   burner_eff = 0.78 (defaulted by interface)
! → total_leakage_ratio = 0.15 (specified by input)
!   number_of_stories = 1 (defaulted by interface)
!   conditioned_floor_area = 135.07358791680002 (defaulted by interface)
!   duct_r_value = 4.9 R-IP (defaulted by interface)
! → shading_control = "AlwaysOn" (specified by input)
! INSERT TEMPLATE "site.pxt"
! Path resolves to "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/analysis/SFm-1975-1985/runs/CZ12/site.pxt"
! BEGIN TEMPLATE "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/analysis/SFm-1975-1985/runs/CZ12/site.pxt"
Site:Location,
    CA_STOCKTON-METRO-AP Design_Conditions,  !- Name
    37.89,                   !- Latitude {deg}
    -121.23,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    7.00;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    CA_STOCKTON-METRO-AP Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -1.0,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -1.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101241,                  !- Barometric Pressure {Pa}
    1.2,                     !- Wind Speed {m/s}
    90,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    CA_STOCKTON-METRO-AP Ann Clg 0.4% Condns DB=>MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38.9,                    !- Maximum Dry-Bulb Temperature {C}
    20.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101241,                  !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    315,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.330,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.456;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    CA_STOCKTON-METRO-AP Ann Clg 0.4% Condns DP=>MCDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.9,                    !- Maximum Dry-Bulb Temperature {C}
    20.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    18.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101241,                  !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    315,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.330,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.456;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    CA_STOCKTON-METRO-AP JUN Clg 0.4% Condns DB=>MCWB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    40.1,                    !- Maximum Dry-Bulb Temperature {C}
    17.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101241,                  !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    315,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.322,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.484;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    CA_STOCKTON-METRO-AP JUL Clg 0.4% Condns DB=>MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    41.1,                    !- Maximum Dry-Bulb Temperature {C}
    20.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101241,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    315,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.324,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.451;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    CA_STOCKTON-METRO-AP AUG Clg 0.4% Condns DB=>MCWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    40.0,                    !- Maximum Dry-Bulb Temperature {C}
    15.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101241,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    315,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.330,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.456;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    CA_STOCKTON-METRO-AP SEP Clg 0.4% Condns DB=>MCWB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38.3,                    !- Maximum Dry-Bulb Temperature {C}
    16.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101241,                  !- Barometric Pressure {Pa}
    3.7,                     !- Wind Speed {m/s}
    337,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.339,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.465;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    CA_STOCKTON-METRO-AP OCT Clg 0.4% Condns DB=>MCWB,  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    18.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101241,                  !- Barometric Pressure {Pa}
    3.8,                     !- Wind Speed {m/s}
    315,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.342,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.521;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    CA_STOCKTON-METRO-AP NOV Clg 0.4% Condns DB=>MCWB,  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.0,                    !- Maximum Dry-Bulb Temperature {C}
    11.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101241,                  !- Barometric Pressure {Pa}
    1.9,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.327,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.598;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Thursday,                !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;  !- Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    any number;              !- Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

!
!
Schedule:Day:Hourly,
    OccupancyDay,            !- Name
    fraction,                !- Schedule Type Limits Name
    1.00000,                 !- Hour 1
    1.00000,                 !- Hour 2
    1.00000,                 !- Hour 3
    1.00000,                 !- Hour 4
    1.00000,                 !- Hour 5
    1.00000,                 !- Hour 6
    1.00000,                 !- Hour 7
    0.88310,                 !- Hour 8
    0.40861,                 !- Hour 9
    0.24189,                 !- Hour 10
    0.24189,                 !- Hour 11
    0.24189,                 !- Hour 12
    0.24189,                 !- Hour 13
    0.24189,                 !- Hour 14
    0.24189,                 !- Hour 15
    0.24189,                 !- Hour 16
    0.29498,                 !- Hour 17
    0.55310,                 !- Hour 18
    0.89693,                 !- Hour 19
    0.89693,                 !- Hour 20
    0.89693,                 !- Hour 21
    1.00000,                 !- Hour 22
    1.00000,                 !- Hour 23
    1.00000;                 !- Hour 24

Schedule:Day:Hourly,
    LightingDay,             !- Name
    fraction,                !- Schedule Type Limits Name
    0.0625,                  !- Hour 1
    0.0625,                  !- Hour 2
    0.0625,                  !- Hour 3
    0.0625,                  !- Hour 4
    0.1875,                  !- Hour 5
    0.390625,                !- Hour 6
    0.4375,                  !- Hour 7
    0.390625,                !- Hour 8
    0.171875,                !- Hour 9
    0.1171875,               !- Hour 10
    0.1171875,               !- Hour 11
    0.1171875,               !- Hour 12
    0.1171875,               !- Hour 13
    0.1171875,               !- Hour 14
    0.1171875,               !- Hour 15
    0.203125,                !- Hour 16
    0.4375,                  !- Hour 17
    0.609375,                !- Hour 18
    0.8203125,               !- Hour 19
    0.984375,                !- Hour 20
    1,                       !- Hour 21
    0.6875,                  !- Hour 22
    0.3828125,               !- Hour 23
    0.15625;                 !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_OccSensors,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.065170403,             !- Hour 1
    0.065170403,             !- Hour 2
    0.065170403,             !- Hour 3
    0.065170403,             !- Hour 4
    0.195511208,             !- Hour 5
    0.407315016,             !- Hour 6
    0.456192818,             !- Hour 7
    0.407315016,             !- Hour 8
    0.179218607,             !- Hour 9
    0.122194505,             !- Hour 10
    0.122194505,             !- Hour 11
    0.122194505,             !- Hour 12
    0.122194505,             !- Hour 13
    0.122194505,             !- Hour 14
    0.122194505,             !- Hour 15
    0.211803808,             !- Hour 16
    0.456192818,             !- Hour 17
    0.635411425,             !- Hour 18
    0.855361533,             !- Hour 19
    0.947933128,             !- Hour 20
    0.947933128,             !- Hour 21
    0.716874428,             !- Hour 22
    0.399168715,             !- Hour 23
    0.162926006;             !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_Garage_OccSensors,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.048125,                !- Hour 1
    0.048125,                !- Hour 2
    0.048125,                !- Hour 3
    0.048125,                !- Hour 4
    0.144375,                !- Hour 5
    0.30078125,              !- Hour 6
    0.336875,                !- Hour 7
    0.30078125,              !- Hour 8
    0.13234375,              !- Hour 9
    0.090234375,             !- Hour 10
    0.090234375,             !- Hour 11
    0.090234375,             !- Hour 12
    0.090234375,             !- Hour 13
    0.090234375,             !- Hour 14
    0.090234375,             !- Hour 15
    0.15640625,              !- Hour 16
    0.336875,                !- Hour 17
    0.46921875,              !- Hour 18
    0.631640625,             !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.529375,                !- Hour 22
    0.294765625,             !- Hour 23
    0.1203125;               !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay,     !- Name
    fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.06875,                 !- Hour 1
    0.06875,                 !- Hour 2
    0.06875,                 !- Hour 3
    0.06875,                 !- Hour 4
    0.20625,                 !- Hour 5
    0.4296875,               !- Hour 6
    0.48125,                 !- Hour 7
    0.4296875,               !- Hour 8
    0.1890625,               !- Hour 9
    0.12890625,              !- Hour 10
    0.12890625,              !- Hour 11
    0.12890625,              !- Hour 12
    0.12890625,              !- Hour 13
    0.12890625,              !- Hour 14
    0.12890625,              !- Hour 15
    0.2234375,               !- Hour 16
    0.48125,                 !- Hour 17
    0.6703125,               !- Hour 18
    0.90234375,              !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.75625,                 !- Hour 22
    0.42109375,              !- Hour 23
    0.171875;                !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    fraction,                !- Schedule Type Limits Name
    0.129162158913331,       !- Hour 1
    0.0573867051328282,      !- Hour 2
    0.0429979564851542,      !- Hour 3
    0.0286933525664145,      !- Hour 4
    0.0286933525664145,      !- Hour 5
    0.0860800576992427,      !- Hour 6
    0.172244260127419,       !- Hour 7
    0.258408462555596,       !- Hour 8
    0.488207717273711,       !- Hour 9
    0.545594422406539,       !- Hour 10
    0.473818968626037,       !- Hour 11
    0.402043514845535,       !- Hour 12
    0.344572664983772,       !- Hour 13
    0.387654766197861,       !- Hour 14
    0.315879312417358,       !- Hour 15
    0.301490563769684,       !- Hour 16
    0.315879312417358,       !- Hour 17
    0.416348118764274,       !- Hour 18
    0.732311575910566,       !- Hour 19
    0.93333333333333,        !- Hour 20
    0.761004928476981,       !- Hour 21
    0.559983171054213,       !- Hour 22
    0.373266017550187,       !- Hour 23
    0.258408462555596;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    fraction,                !- Schedule Type Limits Name
    0.13838802740714,        !- Hour 1
    0.0614857554994591,      !- Hour 2
    0.0460692390912369,      !- Hour 3
    0.0307428777497295,      !- Hour 4
    0.0307428777497295,      !- Hour 5
    0.0922286332491886,      !- Hour 6
    0.184547421565092,       !- Hour 7
    0.276866209880995,       !- Hour 8
    0.523079697078976,       !- Hour 9
    0.584565452578435,       !- Hour 10
    0.507663180670754,       !- Hour 11
    0.430760908763072,       !- Hour 12
    0.369184998196899,       !- Hour 13
    0.41534439235485,        !- Hour 14
    0.338442120447169,       !- Hour 15
    0.323025604038947,       !- Hour 16
    0.338442120447169,       !- Hour 17
    0.44608727010458,        !- Hour 18
    0.784619545618464,       !- Hour 19
    1,                       !- Hour 20
    0.815362423368193,       !- Hour 21
    0.599981968986657,       !- Hour 22
    0.399927875946628,       !- Hour 23
    0.276866209880995;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation,      !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    fraction,                !- Schedule Type Limits Name
    0.0887931470412736,      !- Hour 1
    0.0710155041111689,      !- Hour 2
    0.0354602182509584,      !- Hour 3
    0.0354602182509584,      !- Hour 4
    0.0710155041111689,      !- Hour 5
    0.106570789971378,       !- Hour 6
    0.213141579942758,       !- Hour 7
    0.461933513354977,       !- Hour 8
    0.69294780383709,        !- Hour 9
    0.817391304347826,       !- Hour 10
    0.799613661417722,       !- Hour 11
    0.710725446767196,       !- Hour 12
    0.639614875046775,       !- Hour 13
    0.568599370935607,       !- Hour 14
    0.497488799215186,       !- Hour 15
    0.461933513354977,       !- Hour 16
    0.479711156285081,       !- Hour 17
    0.461933513354977,       !- Hour 18
    0.461933513354977,       !- Hour 19
    0.461933513354977,       !- Hour 20
    0.461933513354977,       !- Hour 21
    0.444155870424871,       !- Hour 22
    0.302029794593282,       !- Hour 23
    0.159903718761693;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    fraction,                !- Schedule Type Limits Name
    0.108629913933473,       !- Hour 1
    0.086880669923238,       !- Hour 2
    0.0433821819027681,      !- Hour 3
    0.0433821819027681,      !- Hour 4
    0.086880669923238,       !- Hour 5
    0.130379157943708,       !- Hour 6
    0.260758315887416,       !- Hour 7
    0.565131425913003,       !- Hour 8
    0.847755291928355,       !- Hour 9
    1,                       !- Hour 10
    0.978250755989765,       !- Hour 11
    0.86950453593859,        !- Hour 12
    0.782507559897651,       !- Hour 13
    0.695626889974413,       !- Hour 14
    0.608629913933473,       !- Hour 15
    0.565131425913003,       !- Hour 16
    0.586880669923238,       !- Hour 17
    0.565131425913003,       !- Hour 18
    0.565131425913003,       !- Hour 19
    0.565131425913003,       !- Hour 20
    0.565131425913003,       !- Hour 21
    0.543382181902768,       !- Hour 22
    0.36950453593859,        !- Hour 23
    0.195626889974413;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation,   !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    dhw_profile_day,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.006,                   !- Hour 1
    0.003,                   !- Hour 2
    0.001,                   !- Hour 3
    0.001,                   !- Hour 4
    0.003,                   !- Hour 5
    0.021,                   !- Hour 6
    0.075,                   !- Hour 7
    0.079,                   !- Hour 8
    0.076,                   !- Hour 9
    0.067,                   !- Hour 10
    0.061,                   !- Hour 11
    0.05,                    !- Hour 12
    0.042,                   !- Hour 13
    0.038,                   !- Hour 14
    0.033,                   !- Hour 15
    0.038,                   !- Hour 16
    0.043,                   !- Hour 17
    0.058,                   !- Hour 18
    0.068,                   !- Hour 19
    0.065,                   !- Hour 20
    0.06,                    !- Hour 21
    0.047,                   !- Hour 22
    0.041,                   !- Hour 23
    0.024;                   !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekday,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.178431090172197,       !- Hour 1
    0.0855612360359615,      !- Hour 2
    0.0641394243627467,      !- Hour 3
    0.0641394243627467,      !- Hour 4
    0.0855612360359615,      !- Hour 5
    0.228457320962002,       !- Hour 6
    0.535419281173493,       !- Hour 7
    0.785298413808711,       !- Hour 8
    0.828142037155143,       !- Hour 9
    0.778115806365338,       !- Hour 10
    0.685371962886004,       !- Hour 11
    0.628163124652828,       !- Hour 12
    0.613923920422985,       !- Hour 13
    0.571080297076553,       !- Hour 14
    0.521054066286749,       !- Hour 15
    0.542475877959965,       !- Hour 16
    0.606741312979612,       !- Hour 17
    0.82095942971177,        !- Hour 18
    0.942307692307692,       !- Hour 19
    0.870985660501574,       !- Hour 20
    0.713850371345691,       !- Hour 21
    0.606741312979612,       !- Hour 22
    0.499758265270435,       !- Hour 23
    0.342622976114552;       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekend,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.18935544263172,        !- Hour 1
    0.0907996790585718,      !- Hour 2
    0.0680663278951591,      !- Hour 3
    0.0680663278951591,      !- Hour 4
    0.0907996790585718,      !- Hour 5
    0.242444503878042,       !- Hour 6
    0.568200053490238,       !- Hour 7
    0.833377908531693,       !- Hour 8
    0.878844610858518,       !- Hour 9
    0.825755549612196,       !- Hour 10
    0.727333511634127,       !- Hour 11
    0.666622091468307,       !- Hour 12
    0.651511099224392,       !- Hour 13
    0.606044396897566,       !- Hour 14
    0.552955335651244,       !- Hour 15
    0.575688686814656,       !- Hour 16
    0.643888740304894,       !- Hour 17
    0.871222251939021,       !- Hour 18
    1,                       !- Hour 19
    0.924311313185344,       !- Hour 20
    0.757555496121958,       !- Hour 21
    0.643888740304894,       !- Hour 22
    0.53035571008291,        !- Hour 23
    0.363599893019524;       !- Hour 24

Schedule:Day:Hourly,
    SinksVacation,           !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekday,          !- Name
    fraction,                !- Schedule Type Limits Name
    0.0847763225038272,      !- Hour 1
    0.0384986108748656,      !- Hour 2
    0.0269887169019672,      !- Hour 3
    0.0384986108748656,      !- Hour 4
    0.10795486760787,        !- Hour 5
    0.408799682485684,       !- Hour 6
    0.93333333333333,        !- Hour 7
    0.92563361115836,        !- Hour 8
    0.752112037194534,       !- Hour 9
    0.590100357203606,       !- Hour 10
    0.47436638884164,        !- Hour 11
    0.374111243408743,       !- Hour 12
    0.269966547598798,       !- Hour 13
    0.231388558144809,       !- Hour 14
    0.200510290865794,       !- Hour 15
    0.208210013040766,       !- Hour 16
    0.239088280319782,       !- Hour 17
    0.308544537052787,       !- Hour 18
    0.335533253954754,       !- Hour 19
    0.335533253954754,       !- Hour 20
    0.331643703577706,       !- Hour 21
    0.323943981402733,       !- Hour 22
    0.231388558144809,       !- Hour 23
    0.165821851788853;       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekend,          !- Name
    fraction,                !- Schedule Type Limits Name
    0.0908317741112434,      !- Hour 1
    0.0412485116516414,      !- Hour 2
    0.0289164823949651,      !- Hour 3
    0.0412485116516414,      !- Hour 4
    0.115665929579861,       !- Hour 5
    0.437999659806089,       !- Hour 6
    1,                       !- Hour 7
    0.991750297669672,       !- Hour 8
    0.805834325565572,       !- Hour 9
    0.632250382718149,       !- Hour 10
    0.508249702330328,       !- Hour 11
    0.400833475080796,       !- Hour 12
    0.289249872427284,       !- Hour 13
    0.24791631229801,        !- Hour 14
    0.214832454499064,       !- Hour 15
    0.223082156829393,       !- Hour 16
    0.256166014628338,       !- Hour 17
    0.330583432556557,       !- Hour 18
    0.359499914951522,       !- Hour 19
    0.359499914951522,       !- Hour 20
    0.355332539547542,       !- Hour 21
    0.347082837217214,       !- Hour 22
    0.24791631229801,        !- Hour 23
    0.177666269773771;       !- Hour 24

Schedule:Day:Hourly,
    ShowersVacation,         !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    BathsWeekday,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.0549341075342269,      !- Hour 1
    0.027467053767114,       !- Hour 2
    0.027467053767114,       !- Hour 3
    0.027467053767114,       !- Hour 4
    0.0549341075342269,      !- Hour 5
    0.137335268835568,       !- Hour 6
    0.329675803375743,       !- Hour 7
    0.412076964677084,       !- Hour 8
    0.467011072211311,       !- Hour 9
    0.412076964677084,       !- Hour 10
    0.329675803375743,       !- Hour 11
    0.247203483904022,       !- Hour 12
    0.219736430136909,       !- Hour 13
    0.164802322602681,       !- Hour 14
    0.164802322602681,       !- Hour 15
    0.164802322602681,       !- Hour 16
    0.274741695841516,       !- Hour 17
    0.329675803375743,       !- Hour 18
    0.549483391683034,       !- Hour 19
    0.714285714285714,       !- Hour 20
    0.714285714285714,       !- Hour 21
    0.549483391683034,       !- Hour 22
    0.467011072211311,       !- Hour 23
    0.274741695841516;       !- Hour 24

Schedule:Day:Hourly,
    BathsWeekend,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.0769077505479179,      !- Hour 1
    0.038453875273959,       !- Hour 2
    0.038453875273959,       !- Hour 3
    0.038453875273959,       !- Hour 4
    0.0769077505479179,      !- Hour 5
    0.192269376369795,       !- Hour 6
    0.461546124726041,       !- Hour 7
    0.576907750547918,       !- Hour 8
    0.653815501095836,       !- Hour 9
    0.576907750547918,       !- Hour 10
    0.461546124726041,       !- Hour 11
    0.346084877465631,       !- Hour 12
    0.307631002191672,       !- Hour 13
    0.230723251643754,       !- Hour 14
    0.230723251643754,       !- Hour 15
    0.230723251643754,       !- Hour 16
    0.384638374178123,       !- Hour 17
    0.461546124726041,       !- Hour 18
    0.769276748356246,       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.769276748356246,       !- Hour 22
    0.653815501095836,       !- Hour 23
    0.384638374178123;       !- Hour 24

Schedule:Day:Hourly,
    BathsVacation,           !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    DHWDistDay,              !- Name
    fraction,                !- Schedule Type Limits Name
    0.142553149370226,       !- Hour 1
    0.0764866759550322,      !- Hour 2
    0.0516611840277747,      !- Hour 3
    0.0584039294664903,      !- Hour 4
    0.121469841058603,       !- Hour 5
    0.366180268451559,       !- Hour 6
    0.833258955739606,       !- Hour 7
    0.999999987228391,       !- Hour 8
    0.995483090581232,       !- Hour 9
    0.916474762598139,       !- Hour 10
    0.800898393293271,       !- Hour 11
    0.682564390940485,       !- Hour 12
    0.590066600109555,       !- Hour 13
    0.522371887032053,       !- Hour 14
    0.466005974303267,       !- Hour 15
    0.46573704253214,        !- Hour 16
    0.527514234916123,       !- Hour 17
    0.637905701335668,       !- Hour 18
    0.727588642310272,       !- Hour 19
    0.732551127624518,       !- Hour 20
    0.681468471942116,       !- Hour 21
    0.610804704600985,       !- Hour 22
    0.464292318119835,       !- Hour 23
    0.299867724445383;       !- Hour 24

Schedule:Day:Hourly,
    WinterLoadDay,           !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    SummerLoadDay,           !- Name
    fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S1 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S2 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S3 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 ILt-1 S1 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0364,                  !- Hour 1
    0.0247,                  !- Hour 2
    0.0192,                  !- Hour 3
    0.0172,                  !- Hour 4
    0.0157,                  !- Hour 5
    0.0181,                  !- Hour 6
    0.0229,                  !- Hour 7
    0.0298,                  !- Hour 8
    0.0361,                  !- Hour 9
    0.042,                   !- Hour 10
    0.0456,                  !- Hour 11
    0.0463,                  !- Hour 12
    0.0462,                  !- Hour 13
    0.047,                   !- Hour 14
    0.0483,                  !- Hour 15
    0.0473,                  !- Hour 16
    0.0464,                  !- Hour 17
    0.0485,                  !- Hour 18
    0.0638,                  !- Hour 19
    0.0897,                  !- Hour 20
    0.1032,                  !- Hour 21
    0.0963,                  !- Hour 22
    0.0777,                  !- Hour 23
    0.0544;                  !- Hour 24

Schedule:Day:Hourly,
    EL1 ILt-1 S1 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0297,                  !- Hour 1
    0.0192,                  !- Hour 2
    0.015,                   !- Hour 3
    0.0145,                  !- Hour 4
    0.0159,                  !- Hour 5
    0.0213,                  !- Hour 6
    0.0287,                  !- Hour 7
    0.0319,                  !- Hour 8
    0.033,                   !- Hour 9
    0.0344,                  !- Hour 10
    0.0371,                  !- Hour 11
    0.0376,                  !- Hour 12
    0.0375,                  !- Hour 13
    0.0385,                  !- Hour 14
    0.0389,                  !- Hour 15
    0.0382,                  !- Hour 16
    0.0385,                  !- Hour 17
    0.0425,                  !- Hour 18
    0.0598,                  !- Hour 19
    0.0882,                  !- Hour 20
    0.1031,                  !- Hour 21
    0.0949,                  !- Hour 22
    0.0749,                  !- Hour 23
    0.0501;                  !- Hour 24

Schedule:Day:Hourly,
    EL1 ILt-1 S1 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 ILt-1 S1 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0364,                  !- Hour 1
    0.0247,                  !- Hour 2
    0.0192,                  !- Hour 3
    0.0172,                  !- Hour 4
    0.0157,                  !- Hour 5
    0.0181,                  !- Hour 6
    0.0229,                  !- Hour 7
    0.0298,                  !- Hour 8
    0.0361,                  !- Hour 9
    0.042,                   !- Hour 10
    0.0456,                  !- Hour 11
    0.0463,                  !- Hour 12
    0.0462,                  !- Hour 13
    0.047,                   !- Hour 14
    0.0483,                  !- Hour 15
    0.0473,                  !- Hour 16
    0.0464,                  !- Hour 17
    0.0485,                  !- Hour 18
    0.0638,                  !- Hour 19
    0.0897,                  !- Hour 20
    0.1032,                  !- Hour 21
    0.0963,                  !- Hour 22
    0.0777,                  !- Hour 23
    0.0544;                  !- Hour 24

Schedule:Day:Hourly,
    EL1 ILt-1 S2 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0267,                  !- Hour 1
    0.0191,                  !- Hour 2
    0.0146,                  !- Hour 3
    0.013,                   !- Hour 4
    0.0121,                  !- Hour 5
    0.0146,                  !- Hour 6
    0.0196,                  !- Hour 7
    0.0257,                  !- Hour 8
    0.0318,                  !- Hour 9
    0.0364,                  !- Hour 10
    0.0389,                  !- Hour 11
    0.0388,                  !- Hour 12
    0.0382,                  !- Hour 13
    0.0383,                  !- Hour 14
    0.0399,                  !- Hour 15
    0.04,                    !- Hour 16
    0.0394,                  !- Hour 17
    0.04,                    !- Hour 18
    0.047,                   !- Hour 19
    0.0661,                  !- Hour 20
    0.0824,                  !- Hour 21
    0.0804,                  !- Hour 22
    0.0636,                  !- Hour 23
    0.0412;                  !- Hour 24

Schedule:Day:Hourly,
    EL1 ILt-1 S2 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0237,                  !- Hour 1
    0.0164,                  !- Hour 2
    0.0127,                  !- Hour 3
    0.0123,                  !- Hour 4
    0.0137,                  !- Hour 5
    0.0197,                  !- Hour 6
    0.0273,                  !- Hour 7
    0.0282,                  !- Hour 8
    0.0298,                  !- Hour 9
    0.032,                   !- Hour 10
    0.0342,                  !- Hour 11
    0.0337,                  !- Hour 12
    0.0333,                  !- Hour 13
    0.0337,                  !- Hour 14
    0.036,                   !- Hour 15
    0.0359,                  !- Hour 16
    0.0359,                  !- Hour 17
    0.038,                   !- Hour 18
    0.047,                   !- Hour 19
    0.0691,                  !- Hour 20
    0.0864,                  !- Hour 21
    0.0823,                  !- Hour 22
    0.063,                   !- Hour 23
    0.0399;                  !- Hour 24

Schedule:Day:Hourly,
    EL1 ILt-1 S2 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 ILt-1 S2 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0267,                  !- Hour 1
    0.0191,                  !- Hour 2
    0.0146,                  !- Hour 3
    0.013,                   !- Hour 4
    0.0121,                  !- Hour 5
    0.0146,                  !- Hour 6
    0.0196,                  !- Hour 7
    0.0257,                  !- Hour 8
    0.0318,                  !- Hour 9
    0.0364,                  !- Hour 10
    0.0389,                  !- Hour 11
    0.0388,                  !- Hour 12
    0.0382,                  !- Hour 13
    0.0383,                  !- Hour 14
    0.0399,                  !- Hour 15
    0.04,                    !- Hour 16
    0.0394,                  !- Hour 17
    0.04,                    !- Hour 18
    0.047,                   !- Hour 19
    0.0661,                  !- Hour 20
    0.0824,                  !- Hour 21
    0.0804,                  !- Hour 22
    0.0636,                  !- Hour 23
    0.0412;                  !- Hour 24

Schedule:Day:Hourly,
    EL1 ILt-1 S3 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0318,                  !- Hour 1
    0.0218,                  !- Hour 2
    0.0164,                  !- Hour 3
    0.0148,                  !- Hour 4
    0.0139,                  !- Hour 5
    0.0166,                  !- Hour 6
    0.0222,                  !- Hour 7
    0.0298,                  !- Hour 8
    0.0352,                  !- Hour 9
    0.0397,                  !- Hour 10
    0.042,                   !- Hour 11
    0.0419,                  !- Hour 12
    0.0421,                  !- Hour 13
    0.0423,                  !- Hour 14
    0.0439,                  !- Hour 15
    0.0433,                  !- Hour 16
    0.0423,                  !- Hour 17
    0.044,                   !- Hour 18
    0.0576,                  !- Hour 19
    0.0815,                  !- Hour 20
    0.0955,                  !- Hour 21
    0.0892,                  !- Hour 22
    0.0712,                  !- Hour 23
    0.0479;                  !- Hour 24

Schedule:Day:Hourly,
    EL1 ILt-1 S3 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0259,                  !- Hour 1
    0.0176,                  !- Hour 2
    0.0141,                  !- Hour 3
    0.0137,                  !- Hour 4
    0.0151,                  !- Hour 5
    0.0219,                  !- Hour 6
    0.0298,                  !- Hour 7
    0.0322,                  !- Hour 8
    0.0325,                  !- Hour 9
    0.0335,                  !- Hour 10
    0.0352,                  !- Hour 11
    0.0354,                  !- Hour 12
    0.0353,                  !- Hour 13
    0.0359,                  !- Hour 14
    0.0369,                  !- Hour 15
    0.037,                   !- Hour 16
    0.037,                   !- Hour 17
    0.0404,                  !- Hour 18
    0.0573,                  !- Hour 19
    0.083,                   !- Hour 20
    0.0986,                  !- Hour 21
    0.0914,                  !- Hour 22
    0.0701,                  !- Hour 23
    0.0446;                  !- Hour 24

Schedule:Day:Hourly,
    EL1 ILt-1 S3 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 ILt-1 S3 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0318,                  !- Hour 1
    0.0218,                  !- Hour 2
    0.0164,                  !- Hour 3
    0.0148,                  !- Hour 4
    0.0139,                  !- Hour 5
    0.0166,                  !- Hour 6
    0.0222,                  !- Hour 7
    0.0298,                  !- Hour 8
    0.0352,                  !- Hour 9
    0.0397,                  !- Hour 10
    0.042,                   !- Hour 11
    0.0419,                  !- Hour 12
    0.0421,                  !- Hour 13
    0.0423,                  !- Hour 14
    0.0439,                  !- Hour 15
    0.0433,                  !- Hour 16
    0.0423,                  !- Hour 17
    0.044,                   !- Hour 18
    0.0576,                  !- Hour 19
    0.0815,                  !- Hour 20
    0.0955,                  !- Hour 21
    0.0892,                  !- Hour 22
    0.0712,                  !- Hour 23
    0.0479;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S1 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S1 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S1 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S1 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S2 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S2 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S2 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S2 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S3 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S3 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S3 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-2 S3 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-2 S1 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0153,                  !- Hour 1
    0.0068,                  !- Hour 2
    0.0051,                  !- Hour 3
    0.0034,                  !- Hour 4
    0.0034,                  !- Hour 5
    0.0102,                  !- Hour 6
    0.0205,                  !- Hour 7
    0.0307,                  !- Hour 8
    0.058,                   !- Hour 9
    0.0648,                  !- Hour 10
    0.0563,                  !- Hour 11
    0.0478,                  !- Hour 12
    0.0409,                  !- Hour 13
    0.0461,                  !- Hour 14
    0.0375,                  !- Hour 15
    0.0359,                  !- Hour 16
    0.0375,                  !- Hour 17
    0.0495,                  !- Hour 18
    0.087,                   !- Hour 19
    0.1109,                  !- Hour 20
    0.0905,                  !- Hour 21
    0.0665,                  !- Hour 22
    0.0444,                  !- Hour 23
    0.0307;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-2 S1 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0153,                  !- Hour 1
    0.0068,                  !- Hour 2
    0.0051,                  !- Hour 3
    0.0034,                  !- Hour 4
    0.0034,                  !- Hour 5
    0.0102,                  !- Hour 6
    0.0205,                  !- Hour 7
    0.0307,                  !- Hour 8
    0.058,                   !- Hour 9
    0.0648,                  !- Hour 10
    0.0563,                  !- Hour 11
    0.0478,                  !- Hour 12
    0.0409,                  !- Hour 13
    0.0461,                  !- Hour 14
    0.0375,                  !- Hour 15
    0.0359,                  !- Hour 16
    0.0375,                  !- Hour 17
    0.0495,                  !- Hour 18
    0.087,                   !- Hour 19
    0.1109,                  !- Hour 20
    0.0905,                  !- Hour 21
    0.0665,                  !- Hour 22
    0.0444,                  !- Hour 23
    0.0307;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-2 S1 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-2 S1 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0153,                  !- Hour 1
    0.0068,                  !- Hour 2
    0.0051,                  !- Hour 3
    0.0034,                  !- Hour 4
    0.0034,                  !- Hour 5
    0.0102,                  !- Hour 6
    0.0205,                  !- Hour 7
    0.0307,                  !- Hour 8
    0.058,                   !- Hour 9
    0.0648,                  !- Hour 10
    0.0563,                  !- Hour 11
    0.0478,                  !- Hour 12
    0.0409,                  !- Hour 13
    0.0461,                  !- Hour 14
    0.0375,                  !- Hour 15
    0.0359,                  !- Hour 16
    0.0375,                  !- Hour 17
    0.0495,                  !- Hour 18
    0.087,                   !- Hour 19
    0.1109,                  !- Hour 20
    0.0905,                  !- Hour 21
    0.0665,                  !- Hour 22
    0.0444,                  !- Hour 23
    0.0307;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-2 S2 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0153,                  !- Hour 1
    0.0068,                  !- Hour 2
    0.0051,                  !- Hour 3
    0.0034,                  !- Hour 4
    0.0034,                  !- Hour 5
    0.0102,                  !- Hour 6
    0.0205,                  !- Hour 7
    0.0307,                  !- Hour 8
    0.058,                   !- Hour 9
    0.0648,                  !- Hour 10
    0.0563,                  !- Hour 11
    0.0478,                  !- Hour 12
    0.0409,                  !- Hour 13
    0.0461,                  !- Hour 14
    0.0375,                  !- Hour 15
    0.0359,                  !- Hour 16
    0.0375,                  !- Hour 17
    0.0495,                  !- Hour 18
    0.087,                   !- Hour 19
    0.1109,                  !- Hour 20
    0.0905,                  !- Hour 21
    0.0665,                  !- Hour 22
    0.0444,                  !- Hour 23
    0.0307;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-2 S2 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0153,                  !- Hour 1
    0.0068,                  !- Hour 2
    0.0051,                  !- Hour 3
    0.0034,                  !- Hour 4
    0.0034,                  !- Hour 5
    0.0102,                  !- Hour 6
    0.0205,                  !- Hour 7
    0.0307,                  !- Hour 8
    0.058,                   !- Hour 9
    0.0648,                  !- Hour 10
    0.0563,                  !- Hour 11
    0.0478,                  !- Hour 12
    0.0409,                  !- Hour 13
    0.0461,                  !- Hour 14
    0.0375,                  !- Hour 15
    0.0359,                  !- Hour 16
    0.0375,                  !- Hour 17
    0.0495,                  !- Hour 18
    0.087,                   !- Hour 19
    0.1109,                  !- Hour 20
    0.0905,                  !- Hour 21
    0.0665,                  !- Hour 22
    0.0444,                  !- Hour 23
    0.0307;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-2 S2 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-2 S2 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0153,                  !- Hour 1
    0.0068,                  !- Hour 2
    0.0051,                  !- Hour 3
    0.0034,                  !- Hour 4
    0.0034,                  !- Hour 5
    0.0102,                  !- Hour 6
    0.0205,                  !- Hour 7
    0.0307,                  !- Hour 8
    0.058,                   !- Hour 9
    0.0648,                  !- Hour 10
    0.0563,                  !- Hour 11
    0.0478,                  !- Hour 12
    0.0409,                  !- Hour 13
    0.0461,                  !- Hour 14
    0.0375,                  !- Hour 15
    0.0359,                  !- Hour 16
    0.0375,                  !- Hour 17
    0.0495,                  !- Hour 18
    0.087,                   !- Hour 19
    0.1109,                  !- Hour 20
    0.0905,                  !- Hour 21
    0.0665,                  !- Hour 22
    0.0444,                  !- Hour 23
    0.0307;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-2 S3 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0153,                  !- Hour 1
    0.0068,                  !- Hour 2
    0.0051,                  !- Hour 3
    0.0034,                  !- Hour 4
    0.0034,                  !- Hour 5
    0.0102,                  !- Hour 6
    0.0205,                  !- Hour 7
    0.0307,                  !- Hour 8
    0.058,                   !- Hour 9
    0.0648,                  !- Hour 10
    0.0563,                  !- Hour 11
    0.0478,                  !- Hour 12
    0.0409,                  !- Hour 13
    0.0461,                  !- Hour 14
    0.0375,                  !- Hour 15
    0.0359,                  !- Hour 16
    0.0375,                  !- Hour 17
    0.0495,                  !- Hour 18
    0.087,                   !- Hour 19
    0.1109,                  !- Hour 20
    0.0905,                  !- Hour 21
    0.0665,                  !- Hour 22
    0.0444,                  !- Hour 23
    0.0307;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-2 S3 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0153,                  !- Hour 1
    0.0068,                  !- Hour 2
    0.0051,                  !- Hour 3
    0.0034,                  !- Hour 4
    0.0034,                  !- Hour 5
    0.0102,                  !- Hour 6
    0.0205,                  !- Hour 7
    0.0307,                  !- Hour 8
    0.058,                   !- Hour 9
    0.0648,                  !- Hour 10
    0.0563,                  !- Hour 11
    0.0478,                  !- Hour 12
    0.0409,                  !- Hour 13
    0.0461,                  !- Hour 14
    0.0375,                  !- Hour 15
    0.0359,                  !- Hour 16
    0.0375,                  !- Hour 17
    0.0495,                  !- Hour 18
    0.087,                   !- Hour 19
    0.1109,                  !- Hour 20
    0.0905,                  !- Hour 21
    0.0665,                  !- Hour 22
    0.0444,                  !- Hour 23
    0.0307;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-2 S3 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-2 S3 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0153,                  !- Hour 1
    0.0068,                  !- Hour 2
    0.0051,                  !- Hour 3
    0.0034,                  !- Hour 4
    0.0034,                  !- Hour 5
    0.0102,                  !- Hour 6
    0.0205,                  !- Hour 7
    0.0307,                  !- Hour 8
    0.058,                   !- Hour 9
    0.0648,                  !- Hour 10
    0.0563,                  !- Hour 11
    0.0478,                  !- Hour 12
    0.0409,                  !- Hour 13
    0.0461,                  !- Hour 14
    0.0375,                  !- Hour 15
    0.0359,                  !- Hour 16
    0.0375,                  !- Hour 17
    0.0495,                  !- Hour 18
    0.087,                   !- Hour 19
    0.1109,                  !- Hour 20
    0.0905,                  !- Hour 21
    0.0665,                  !- Hour 22
    0.0444,                  !- Hour 23
    0.0307;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-2 S1 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.007,                   !- Hour 1
    0.007,                   !- Hour 2
    0.0035,                  !- Hour 3
    0.0035,                  !- Hour 4
    0.007,                   !- Hour 5
    0.0105,                  !- Hour 6
    0.0247,                  !- Hour 7
    0.0424,                  !- Hour 8
    0.046,                   !- Hour 9
    0.048,                   !- Hour 10
    0.0424,                  !- Hour 11
    0.0495,                  !- Hour 12
    0.0565,                  !- Hour 13
    0.046,                   !- Hour 14
    0.0438,                  !- Hour 15
    0.0565,                  !- Hour 16
    0.0919,                  !- Hour 17
    0.1499,                  !- Hour 18
    0.1167,                  !- Hour 19
    0.06,                    !- Hour 20
    0.0353,                  !- Hour 21
    0.0247,                  !- Hour 22
    0.0155,                  !- Hour 23
    0.0105;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-2 S1 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.007,                   !- Hour 1
    0.007,                   !- Hour 2
    0.0035,                  !- Hour 3
    0.0035,                  !- Hour 4
    0.007,                   !- Hour 5
    0.0105,                  !- Hour 6
    0.0247,                  !- Hour 7
    0.0424,                  !- Hour 8
    0.046,                   !- Hour 9
    0.048,                   !- Hour 10
    0.0424,                  !- Hour 11
    0.0495,                  !- Hour 12
    0.0565,                  !- Hour 13
    0.046,                   !- Hour 14
    0.0438,                  !- Hour 15
    0.0565,                  !- Hour 16
    0.0919,                  !- Hour 17
    0.1499,                  !- Hour 18
    0.1167,                  !- Hour 19
    0.06,                    !- Hour 20
    0.0353,                  !- Hour 21
    0.0247,                  !- Hour 22
    0.0155,                  !- Hour 23
    0.0105;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-2 S1 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-2 S1 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.007,                   !- Hour 1
    0.007,                   !- Hour 2
    0.0035,                  !- Hour 3
    0.0035,                  !- Hour 4
    0.007,                   !- Hour 5
    0.0105,                  !- Hour 6
    0.0247,                  !- Hour 7
    0.0424,                  !- Hour 8
    0.046,                   !- Hour 9
    0.048,                   !- Hour 10
    0.0424,                  !- Hour 11
    0.0495,                  !- Hour 12
    0.0565,                  !- Hour 13
    0.046,                   !- Hour 14
    0.0438,                  !- Hour 15
    0.0565,                  !- Hour 16
    0.0919,                  !- Hour 17
    0.1499,                  !- Hour 18
    0.1167,                  !- Hour 19
    0.06,                    !- Hour 20
    0.0353,                  !- Hour 21
    0.0247,                  !- Hour 22
    0.0155,                  !- Hour 23
    0.0105;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-2 S2 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.007,                   !- Hour 1
    0.007,                   !- Hour 2
    0.0035,                  !- Hour 3
    0.0035,                  !- Hour 4
    0.007,                   !- Hour 5
    0.0105,                  !- Hour 6
    0.0247,                  !- Hour 7
    0.0424,                  !- Hour 8
    0.046,                   !- Hour 9
    0.048,                   !- Hour 10
    0.0424,                  !- Hour 11
    0.0495,                  !- Hour 12
    0.0565,                  !- Hour 13
    0.046,                   !- Hour 14
    0.0438,                  !- Hour 15
    0.0565,                  !- Hour 16
    0.0919,                  !- Hour 17
    0.1499,                  !- Hour 18
    0.1167,                  !- Hour 19
    0.06,                    !- Hour 20
    0.0353,                  !- Hour 21
    0.0247,                  !- Hour 22
    0.0155,                  !- Hour 23
    0.0105;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-2 S2 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.007,                   !- Hour 1
    0.007,                   !- Hour 2
    0.0035,                  !- Hour 3
    0.0035,                  !- Hour 4
    0.007,                   !- Hour 5
    0.0105,                  !- Hour 6
    0.0247,                  !- Hour 7
    0.0424,                  !- Hour 8
    0.046,                   !- Hour 9
    0.048,                   !- Hour 10
    0.0424,                  !- Hour 11
    0.0495,                  !- Hour 12
    0.0565,                  !- Hour 13
    0.046,                   !- Hour 14
    0.0438,                  !- Hour 15
    0.0565,                  !- Hour 16
    0.0919,                  !- Hour 17
    0.1499,                  !- Hour 18
    0.1167,                  !- Hour 19
    0.06,                    !- Hour 20
    0.0353,                  !- Hour 21
    0.0247,                  !- Hour 22
    0.0155,                  !- Hour 23
    0.0105;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-2 S2 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-2 S2 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.007,                   !- Hour 1
    0.007,                   !- Hour 2
    0.0035,                  !- Hour 3
    0.0035,                  !- Hour 4
    0.007,                   !- Hour 5
    0.0105,                  !- Hour 6
    0.0247,                  !- Hour 7
    0.0424,                  !- Hour 8
    0.046,                   !- Hour 9
    0.048,                   !- Hour 10
    0.0424,                  !- Hour 11
    0.0495,                  !- Hour 12
    0.0565,                  !- Hour 13
    0.046,                   !- Hour 14
    0.0438,                  !- Hour 15
    0.0565,                  !- Hour 16
    0.0919,                  !- Hour 17
    0.1499,                  !- Hour 18
    0.1167,                  !- Hour 19
    0.06,                    !- Hour 20
    0.0353,                  !- Hour 21
    0.0247,                  !- Hour 22
    0.0155,                  !- Hour 23
    0.0105;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-2 S3 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.007,                   !- Hour 1
    0.007,                   !- Hour 2
    0.0035,                  !- Hour 3
    0.0035,                  !- Hour 4
    0.007,                   !- Hour 5
    0.0105,                  !- Hour 6
    0.0247,                  !- Hour 7
    0.0424,                  !- Hour 8
    0.046,                   !- Hour 9
    0.048,                   !- Hour 10
    0.0424,                  !- Hour 11
    0.0495,                  !- Hour 12
    0.0565,                  !- Hour 13
    0.046,                   !- Hour 14
    0.0438,                  !- Hour 15
    0.0565,                  !- Hour 16
    0.0919,                  !- Hour 17
    0.1499,                  !- Hour 18
    0.1167,                  !- Hour 19
    0.06,                    !- Hour 20
    0.0353,                  !- Hour 21
    0.0247,                  !- Hour 22
    0.0155,                  !- Hour 23
    0.0105;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-2 S3 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.007,                   !- Hour 1
    0.007,                   !- Hour 2
    0.0035,                  !- Hour 3
    0.0035,                  !- Hour 4
    0.007,                   !- Hour 5
    0.0105,                  !- Hour 6
    0.0247,                  !- Hour 7
    0.0424,                  !- Hour 8
    0.046,                   !- Hour 9
    0.048,                   !- Hour 10
    0.0424,                  !- Hour 11
    0.0495,                  !- Hour 12
    0.0565,                  !- Hour 13
    0.046,                   !- Hour 14
    0.0438,                  !- Hour 15
    0.0565,                  !- Hour 16
    0.0919,                  !- Hour 17
    0.1499,                  !- Hour 18
    0.1167,                  !- Hour 19
    0.06,                    !- Hour 20
    0.0353,                  !- Hour 21
    0.0247,                  !- Hour 22
    0.0155,                  !- Hour 23
    0.0105;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-2 S3 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-2 S3 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.007,                   !- Hour 1
    0.007,                   !- Hour 2
    0.0035,                  !- Hour 3
    0.0035,                  !- Hour 4
    0.007,                   !- Hour 5
    0.0105,                  !- Hour 6
    0.0247,                  !- Hour 7
    0.0424,                  !- Hour 8
    0.046,                   !- Hour 9
    0.048,                   !- Hour 10
    0.0424,                  !- Hour 11
    0.0495,                  !- Hour 12
    0.0565,                  !- Hour 13
    0.046,                   !- Hour 14
    0.0438,                  !- Hour 15
    0.0565,                  !- Hour 16
    0.0919,                  !- Hour 17
    0.1499,                  !- Hour 18
    0.1167,                  !- Hour 19
    0.06,                    !- Hour 20
    0.0353,                  !- Hour 21
    0.0247,                  !- Hour 22
    0.0155,                  !- Hour 23
    0.0105;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-2 S1 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-2 S1 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-2 S1 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-2 S1 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-2 S2 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-2 S2 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-2 S2 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-2 S2 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-2 S3 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-2 S3 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-2 S3 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-2 S3 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Off-2 S1 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.037,                   !- Hour 1
    0.035,                   !- Hour 2
    0.034,                   !- Hour 3
    0.034,                   !- Hour 4
    0.032,                   !- Hour 5
    0.036,                   !- Hour 6
    0.042,                   !- Hour 7
    0.044,                   !- Hour 8
    0.037,                   !- Hour 9
    0.032,                   !- Hour 10
    0.033,                   !- Hour 11
    0.033,                   !- Hour 12
    0.032,                   !- Hour 13
    0.033,                   !- Hour 14
    0.035,                   !- Hour 15
    0.037,                   !- Hour 16
    0.044,                   !- Hour 17
    0.053,                   !- Hour 18
    0.058,                   !- Hour 19
    0.06,                    !- Hour 20
    0.062,                   !- Hour 21
    0.06,                    !- Hour 22
    0.052,                   !- Hour 23
    0.045;                   !- Hour 24

Schedule:Day:Hourly,
    EL2 Off-2 S1 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.037,                   !- Hour 1
    0.035,                   !- Hour 2
    0.034,                   !- Hour 3
    0.034,                   !- Hour 4
    0.032,                   !- Hour 5
    0.036,                   !- Hour 6
    0.042,                   !- Hour 7
    0.044,                   !- Hour 8
    0.037,                   !- Hour 9
    0.032,                   !- Hour 10
    0.033,                   !- Hour 11
    0.033,                   !- Hour 12
    0.032,                   !- Hour 13
    0.033,                   !- Hour 14
    0.035,                   !- Hour 15
    0.037,                   !- Hour 16
    0.044,                   !- Hour 17
    0.053,                   !- Hour 18
    0.058,                   !- Hour 19
    0.06,                    !- Hour 20
    0.062,                   !- Hour 21
    0.06,                    !- Hour 22
    0.052,                   !- Hour 23
    0.045;                   !- Hour 24

Schedule:Day:Hourly,
    EL2 Off-2 S1 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Off-2 S1 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.037,                   !- Hour 1
    0.035,                   !- Hour 2
    0.034,                   !- Hour 3
    0.034,                   !- Hour 4
    0.032,                   !- Hour 5
    0.036,                   !- Hour 6
    0.042,                   !- Hour 7
    0.044,                   !- Hour 8
    0.037,                   !- Hour 9
    0.032,                   !- Hour 10
    0.033,                   !- Hour 11
    0.033,                   !- Hour 12
    0.032,                   !- Hour 13
    0.033,                   !- Hour 14
    0.035,                   !- Hour 15
    0.037,                   !- Hour 16
    0.044,                   !- Hour 17
    0.053,                   !- Hour 18
    0.058,                   !- Hour 19
    0.06,                    !- Hour 20
    0.062,                   !- Hour 21
    0.06,                    !- Hour 22
    0.052,                   !- Hour 23
    0.045;                   !- Hour 24

Schedule:Day:Hourly,
    EL2 Off-2 S2 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.037,                   !- Hour 1
    0.035,                   !- Hour 2
    0.034,                   !- Hour 3
    0.034,                   !- Hour 4
    0.032,                   !- Hour 5
    0.036,                   !- Hour 6
    0.042,                   !- Hour 7
    0.044,                   !- Hour 8
    0.037,                   !- Hour 9
    0.032,                   !- Hour 10
    0.033,                   !- Hour 11
    0.033,                   !- Hour 12
    0.032,                   !- Hour 13
    0.033,                   !- Hour 14
    0.035,                   !- Hour 15
    0.037,                   !- Hour 16
    0.044,                   !- Hour 17
    0.053,                   !- Hour 18
    0.058,                   !- Hour 19
    0.06,                    !- Hour 20
    0.062,                   !- Hour 21
    0.06,                    !- Hour 22
    0.052,                   !- Hour 23
    0.045;                   !- Hour 24

Schedule:Day:Hourly,
    EL2 Off-2 S2 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.037,                   !- Hour 1
    0.035,                   !- Hour 2
    0.034,                   !- Hour 3
    0.034,                   !- Hour 4
    0.032,                   !- Hour 5
    0.036,                   !- Hour 6
    0.042,                   !- Hour 7
    0.044,                   !- Hour 8
    0.037,                   !- Hour 9
    0.032,                   !- Hour 10
    0.033,                   !- Hour 11
    0.033,                   !- Hour 12
    0.032,                   !- Hour 13
    0.033,                   !- Hour 14
    0.035,                   !- Hour 15
    0.037,                   !- Hour 16
    0.044,                   !- Hour 17
    0.053,                   !- Hour 18
    0.058,                   !- Hour 19
    0.06,                    !- Hour 20
    0.062,                   !- Hour 21
    0.06,                    !- Hour 22
    0.052,                   !- Hour 23
    0.045;                   !- Hour 24

Schedule:Day:Hourly,
    EL2 Off-2 S2 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Off-2 S2 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.037,                   !- Hour 1
    0.035,                   !- Hour 2
    0.034,                   !- Hour 3
    0.034,                   !- Hour 4
    0.032,                   !- Hour 5
    0.036,                   !- Hour 6
    0.042,                   !- Hour 7
    0.044,                   !- Hour 8
    0.037,                   !- Hour 9
    0.032,                   !- Hour 10
    0.033,                   !- Hour 11
    0.033,                   !- Hour 12
    0.032,                   !- Hour 13
    0.033,                   !- Hour 14
    0.035,                   !- Hour 15
    0.037,                   !- Hour 16
    0.044,                   !- Hour 17
    0.053,                   !- Hour 18
    0.058,                   !- Hour 19
    0.06,                    !- Hour 20
    0.062,                   !- Hour 21
    0.06,                    !- Hour 22
    0.052,                   !- Hour 23
    0.045;                   !- Hour 24

Schedule:Day:Hourly,
    EL2 Off-2 S3 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.037,                   !- Hour 1
    0.035,                   !- Hour 2
    0.034,                   !- Hour 3
    0.034,                   !- Hour 4
    0.032,                   !- Hour 5
    0.036,                   !- Hour 6
    0.042,                   !- Hour 7
    0.044,                   !- Hour 8
    0.037,                   !- Hour 9
    0.032,                   !- Hour 10
    0.033,                   !- Hour 11
    0.033,                   !- Hour 12
    0.032,                   !- Hour 13
    0.033,                   !- Hour 14
    0.035,                   !- Hour 15
    0.037,                   !- Hour 16
    0.044,                   !- Hour 17
    0.053,                   !- Hour 18
    0.058,                   !- Hour 19
    0.06,                    !- Hour 20
    0.062,                   !- Hour 21
    0.06,                    !- Hour 22
    0.052,                   !- Hour 23
    0.045;                   !- Hour 24

Schedule:Day:Hourly,
    EL2 Off-2 S3 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.037,                   !- Hour 1
    0.035,                   !- Hour 2
    0.034,                   !- Hour 3
    0.034,                   !- Hour 4
    0.032,                   !- Hour 5
    0.036,                   !- Hour 6
    0.042,                   !- Hour 7
    0.044,                   !- Hour 8
    0.037,                   !- Hour 9
    0.032,                   !- Hour 10
    0.033,                   !- Hour 11
    0.033,                   !- Hour 12
    0.032,                   !- Hour 13
    0.033,                   !- Hour 14
    0.035,                   !- Hour 15
    0.037,                   !- Hour 16
    0.044,                   !- Hour 17
    0.053,                   !- Hour 18
    0.058,                   !- Hour 19
    0.06,                    !- Hour 20
    0.062,                   !- Hour 21
    0.06,                    !- Hour 22
    0.052,                   !- Hour 23
    0.045;                   !- Hour 24

Schedule:Day:Hourly,
    EL2 Off-2 S3 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Off-2 S3 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.037,                   !- Hour 1
    0.035,                   !- Hour 2
    0.034,                   !- Hour 3
    0.034,                   !- Hour 4
    0.032,                   !- Hour 5
    0.036,                   !- Hour 6
    0.042,                   !- Hour 7
    0.044,                   !- Hour 8
    0.037,                   !- Hour 9
    0.032,                   !- Hour 10
    0.033,                   !- Hour 11
    0.033,                   !- Hour 12
    0.032,                   !- Hour 13
    0.033,                   !- Hour 14
    0.035,                   !- Hour 15
    0.037,                   !- Hour 16
    0.044,                   !- Hour 17
    0.053,                   !- Hour 18
    0.058,                   !- Hour 19
    0.06,                    !- Hour 20
    0.062,                   !- Hour 21
    0.06,                    !- Hour 22
    0.052,                   !- Hour 23
    0.045;                   !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-2 S1 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-2 S1 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-2 S1 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-2 S1 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-2 S2 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-2 S2 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-2 S2 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-2 S2 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-2 S3 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-2 S3 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-2 S3 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-2 S3 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-2 S1 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-2 S1 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-2 S1 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-2 S1 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-2 S2 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-2 S2 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-2 S2 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-2 S2 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-2 S3 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-2 S3 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-2 S3 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-2 S3 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 GndFlr 2 MtrPrOE Elc S1 WD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 GndFlr 2 MtrPrOE Elc S1 WEH,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 GndFlr 2 MtrPrOE Elc S1 HDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 GndFlr 2 MtrPrOE Elc S1 CDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 GndFlr 2 MtrPrOE Elc S2 WD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 GndFlr 2 MtrPrOE Elc S2 WEH,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 GndFlr 2 MtrPrOE Elc S2 HDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 GndFlr 2 MtrPrOE Elc S2 CDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 GndFlr 2 MtrPrOE Elc S3 WD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 GndFlr 2 MtrPrOE Elc S3 WEH,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 GndFlr 2 MtrPrOE Elc S3 HDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 GndFlr 2 MtrPrOE Elc S3 CDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S1 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S1 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S1 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S1 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S2 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S2 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S2 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S2 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S3 WD,         !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S3 WEH,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S3 HDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Occ-1 S3 CDD,        !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-1 S1 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-1 S2 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Msc-1 S3 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-1 S1 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-1 S2 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Ckg-1 S3 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-1 S1 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-1 S2 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Prc-1 S3 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-1 S1 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-1 S2 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 Mtr-1 S3 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-1 S1 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-1 S2 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL2 SCR-1 S3 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL5 GndFlr 5 MtrPrOE Elc S1 WD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL5 GndFlr 5 MtrPrOE Elc S1 WEH,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL5 GndFlr 5 MtrPrOE Elc S1 HDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL5 GndFlr 5 MtrPrOE Elc S1 CDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL5 GndFlr 5 MtrPrOE Elc S2 WD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL5 GndFlr 5 MtrPrOE Elc S2 WEH,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL5 GndFlr 5 MtrPrOE Elc S2 HDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL5 GndFlr 5 MtrPrOE Elc S2 CDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL5 GndFlr 5 MtrPrOE Elc S3 WD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL5 GndFlr 5 MtrPrOE Elc S3 WEH,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL5 GndFlr 5 MtrPrOE Elc S3 HDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL5 GndFlr 5 MtrPrOE Elc S3 CDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0302,                  !- Hour 1
    0.0283,                  !- Hour 2
    0.0266,                  !- Hour 3
    0.0266,                  !- Hour 4
    0.026,                   !- Hour 5
    0.0299,                  !- Hour 6
    0.0372,                  !- Hour 7
    0.0451,                  !- Hour 8
    0.0458,                  !- Hour 9
    0.0452,                  !- Hour 10
    0.0455,                  !- Hour 11
    0.0432,                  !- Hour 12
    0.0406,                  !- Hour 13
    0.0395,                  !- Hour 14
    0.0392,                  !- Hour 15
    0.0398,                  !- Hour 16
    0.0456,                  !- Hour 17
    0.0519,                  !- Hour 18
    0.0557,                  !- Hour 19
    0.0572,                  !- Hour 20
    0.0587,                  !- Hour 21
    0.0568,                  !- Hour 22
    0.0471,                  !- Hour 23
    0.0381;                  !- Hour 24

Schedule:Day:Hourly,
    EL7 Off-3 S1 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL7 Off-3 S2 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL7 Off-3 S3 All,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL7 ZnGrp 2 MtrPrOE Elc S1 WD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL7 ZnGrp 2 MtrPrOE Elc S1 WEH,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL7 ZnGrp 2 MtrPrOE Elc S1 HDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL7 ZnGrp 2 MtrPrOE Elc S1 CDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL7 ZnGrp 2 MtrPrOE Elc S2 WD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL7 ZnGrp 2 MtrPrOE Elc S2 WEH,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL7 ZnGrp 2 MtrPrOE Elc S2 HDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL7 ZnGrp 2 MtrPrOE Elc S2 CDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL7 ZnGrp 2 MtrPrOE Elc S3 WD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL7 ZnGrp 2 MtrPrOE Elc S3 WEH,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL7 ZnGrp 2 MtrPrOE Elc S3 HDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL7 ZnGrp 2 MtrPrOE Elc S3 CDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL8 ZnGrp 2 2 MtrPrOE Elc S1 WD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL8 ZnGrp 2 2 MtrPrOE Elc S1 WEH,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL8 ZnGrp 2 2 MtrPrOE Elc S1 HDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL8 ZnGrp 2 2 MtrPrOE Elc S1 CDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL8 ZnGrp 2 2 MtrPrOE Elc S2 WD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL8 ZnGrp 2 2 MtrPrOE Elc S2 WEH,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL8 ZnGrp 2 2 MtrPrOE Elc S2 HDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL8 ZnGrp 2 2 MtrPrOE Elc S2 CDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL8 ZnGrp 2 2 MtrPrOE Elc S3 WD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL8 ZnGrp 2 2 MtrPrOE Elc S3 WEH,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    EL8 ZnGrp 2 2 MtrPrOE Elc S3 HDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL8 ZnGrp 2 2 MtrPrOE Elc S3 CDD,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0261,                  !- Hour 1
    0.0242,                  !- Hour 2
    0.0221,                  !- Hour 3
    0.0221,                  !- Hour 4
    0.0223,                  !- Hour 5
    0.0263,                  !- Hour 6
    0.0343,                  !- Hour 7
    0.0458,                  !- Hour 8
    0.0511,                  !- Hour 9
    0.0532,                  !- Hour 10
    0.0531,                  !- Hour 11
    0.0494,                  !- Hour 12
    0.0459,                  !- Hour 13
    0.0435,                  !- Hour 14
    0.0418,                  !- Hour 15
    0.0415,                  !- Hour 16
    0.0465,                  !- Hour 17
    0.0513,                  !- Hour 18
    0.0543,                  !- Hour 19
    0.0555,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0548,                  !- Hour 22
    0.0441,                  !- Hour 23
    0.0339;                  !- Hour 24

Schedule:Day:Hourly,
    ZG6-S1 (PVVT) C-Inf S1 All,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.5,                     !- Hour 2
    0.5,                     !- Hour 3
    0.5,                     !- Hour 4
    0.5,                     !- Hour 5
    0.5,                     !- Hour 6
    0.5,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.5,                     !- Hour 21
    0.5,                     !- Hour 22
    0.5,                     !- Hour 23
    0.5;                     !- Hour 24

Schedule:Day:Hourly,
    DHW SF2 R-Lp Prc1 S1 WD, !- Name
    fraction,                !- Schedule Type Limits Name
    0.0107,                  !- Hour 1
    0.0049,                  !- Hour 2
    0.0034,                  !- Hour 3
    0.0049,                  !- Hour 4
    0.0136,                  !- Hour 5
    0.0515,                  !- Hour 6
    0.1176,                  !- Hour 7
    0.1166,                  !- Hour 8
    0.0948,                  !- Hour 9
    0.0743,                  !- Hour 10
    0.0598,                  !- Hour 11
    0.0471,                  !- Hour 12
    0.034,                   !- Hour 13
    0.0292,                  !- Hour 14
    0.0252,                  !- Hour 15
    0.0262,                  !- Hour 16
    0.0301,                  !- Hour 17
    0.0389,                  !- Hour 18
    0.0422,                  !- Hour 19
    0.0422,                  !- Hour 20
    0.0418,                  !- Hour 21
    0.0409,                  !- Hour 22
    0.0292,                  !- Hour 23
    0.0209;                  !- Hour 24

Schedule:Day:Hourly,
    DHW SF2 R-Lp Prc1 S1 HDD,!- Name
    fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    DHW SF2 R-Lp Prc2 S1 WD, !- Name
    fraction,                !- Schedule Type Limits Name
    0.0078,                  !- Hour 1
    0.0039,                  !- Hour 2
    0.0039,                  !- Hour 3
    0.0039,                  !- Hour 4
    0.0078,                  !- Hour 5
    0.0193,                  !- Hour 6
    0.0464,                  !- Hour 7
    0.0579,                  !- Hour 8
    0.0657,                  !- Hour 9
    0.0579,                  !- Hour 10
    0.0464,                  !- Hour 11
    0.0348,                  !- Hour 12
    0.0309,                  !- Hour 13
    0.0232,                  !- Hour 14
    0.0232,                  !- Hour 15
    0.0232,                  !- Hour 16
    0.0386,                  !- Hour 17
    0.0464,                  !- Hour 18
    0.0772,                  !- Hour 19
    0.1004,                  !- Hour 20
    0.1004,                  !- Hour 21
    0.0772,                  !- Hour 22
    0.0657,                  !- Hour 23
    0.0386;                  !- Hour 24

Schedule:Day:Hourly,
    DHW SF2 R-Lp Prc3 S1 WD, !- Name
    fraction,                !- Schedule Type Limits Name
    0.0142,                  !- Hour 1
    0.0068,                  !- Hour 2
    0.0051,                  !- Hour 3
    0.0051,                  !- Hour 4
    0.0068,                  !- Hour 5
    0.0181,                  !- Hour 6
    0.0425,                  !- Hour 7
    0.0623,                  !- Hour 8
    0.0657,                  !- Hour 9
    0.0618,                  !- Hour 10
    0.0544,                  !- Hour 11
    0.0498,                  !- Hour 12
    0.0487,                  !- Hour 13
    0.0453,                  !- Hour 14
    0.0413,                  !- Hour 15
    0.0431,                  !- Hour 16
    0.0482,                  !- Hour 17
    0.0652,                  !- Hour 18
    0.0748,                  !- Hour 19
    0.0692,                  !- Hour 20
    0.0567,                  !- Hour 21
    0.0482,                  !- Hour 22
    0.0397,                  !- Hour 23
    0.0272;                  !- Hour 24

Schedule:Day:Hourly,
    DHW SF2 R-Lp Prc4 S1 WD, !- Name
    fraction,                !- Schedule Type Limits Name
    0.0093,                  !- Hour 1
    0.0074,                  !- Hour 2
    0.0037,                  !- Hour 3
    0.0037,                  !- Hour 4
    0.0074,                  !- Hour 5
    0.0112,                  !- Hour 6
    0.0224,                  !- Hour 7
    0.0486,                  !- Hour 8
    0.0729,                  !- Hour 9
    0.086,                   !- Hour 10
    0.0841,                  !- Hour 11
    0.0748,                  !- Hour 12
    0.0673,                  !- Hour 13
    0.0598,                  !- Hour 14
    0.0523,                  !- Hour 15
    0.0486,                  !- Hour 16
    0.0504,                  !- Hour 17
    0.0486,                  !- Hour 18
    0.0486,                  !- Hour 19
    0.0486,                  !- Hour 20
    0.0486,                  !- Hour 21
    0.0467,                  !- Hour 22
    0.0318,                  !- Hour 23
    0.0168;                  !- Hour 24

Schedule:Day:Hourly,
    DHW SF2 R-Lp Prc5 S1 WD, !- Name
    fraction,                !- Schedule Type Limits Name
    0.0153,                  !- Hour 1
    0.0068,                  !- Hour 2
    0.0051,                  !- Hour 3
    0.0034,                  !- Hour 4
    0.0034,                  !- Hour 5
    0.0102,                  !- Hour 6
    0.0205,                  !- Hour 7
    0.0307,                  !- Hour 8
    0.058,                   !- Hour 9
    0.0648,                  !- Hour 10
    0.0563,                  !- Hour 11
    0.0478,                  !- Hour 12
    0.0409,                  !- Hour 13
    0.0461,                  !- Hour 14
    0.0375,                  !- Hour 15
    0.0359,                  !- Hour 16
    0.0375,                  !- Hour 17
    0.0495,                  !- Hour 18
    0.087,                   !- Hour 19
    0.1109,                  !- Hour 20
    0.0905,                  !- Hour 21
    0.0665,                  !- Hour 22
    0.0444,                  !- Hour 23
    0.0307;                  !- Hour 24

Schedule:Day:Hourly,
    DEER Res Shade Day Jan,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24

Schedule:Day:Hourly,
    DEER Res Shade Day Feb,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.825,                   !- Hour 1
    0.825,                   !- Hour 2
    0.825,                   !- Hour 3
    0.825,                   !- Hour 4
    0.825,                   !- Hour 5
    0.825,                   !- Hour 6
    0.825,                   !- Hour 7
    0.825,                   !- Hour 8
    0.825,                   !- Hour 9
    0.825,                   !- Hour 10
    0.825,                   !- Hour 11
    0.825,                   !- Hour 12
    0.825,                   !- Hour 13
    0.825,                   !- Hour 14
    0.825,                   !- Hour 15
    0.825,                   !- Hour 16
    0.825,                   !- Hour 17
    0.825,                   !- Hour 18
    0.825,                   !- Hour 19
    0.825,                   !- Hour 20
    0.825,                   !- Hour 21
    0.825,                   !- Hour 22
    0.825,                   !- Hour 23
    0.825;                   !- Hour 24

Schedule:Day:Hourly,
    DEER Res Shade Day Mar,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    DEER Res Shade Day Apr,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.6,                     !- Hour 17
    0.6,                     !- Hour 18
    0.6,                     !- Hour 19
    0.6,                     !- Hour 20
    0.6,                     !- Hour 21
    0.6,                     !- Hour 22
    0.6,                     !- Hour 23
    0.6;                     !- Hour 24

Schedule:Day:Hourly,
    DEER Res Shade Day May,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.5,                     !- Hour 2
    0.5,                     !- Hour 3
    0.5,                     !- Hour 4
    0.5,                     !- Hour 5
    0.5,                     !- Hour 6
    0.5,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.5,                     !- Hour 21
    0.5,                     !- Hour 22
    0.5,                     !- Hour 23
    0.5;                     !- Hour 24

Schedule:Day:Hourly,
    DEER Res Shade Day Jun,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.375,                   !- Hour 1
    0.375,                   !- Hour 2
    0.375,                   !- Hour 3
    0.375,                   !- Hour 4
    0.375,                   !- Hour 5
    0.375,                   !- Hour 6
    0.375,                   !- Hour 7
    0.375,                   !- Hour 8
    0.375,                   !- Hour 9
    0.375,                   !- Hour 10
    0.375,                   !- Hour 11
    0.375,                   !- Hour 12
    0.375,                   !- Hour 13
    0.375,                   !- Hour 14
    0.375,                   !- Hour 15
    0.375,                   !- Hour 16
    0.375,                   !- Hour 17
    0.375,                   !- Hour 18
    0.375,                   !- Hour 19
    0.375,                   !- Hour 20
    0.375,                   !- Hour 21
    0.375,                   !- Hour 22
    0.375,                   !- Hour 23
    0.375;                   !- Hour 24

Schedule:Day:Hourly,
    DEER Res Shade Day Jul,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0.3,                     !- Hour 2
    0.3,                     !- Hour 3
    0.3,                     !- Hour 4
    0.3,                     !- Hour 5
    0.3,                     !- Hour 6
    0.3,                     !- Hour 7
    0.3,                     !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.3,                     !- Hour 13
    0.3,                     !- Hour 14
    0.3,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.3,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.3,                     !- Hour 21
    0.3,                     !- Hour 22
    0.3,                     !- Hour 23
    0.3;                     !- Hour 24

Schedule:Day:Hourly,
    DEER Res Shade Day Aug,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.375,                   !- Hour 1
    0.375,                   !- Hour 2
    0.375,                   !- Hour 3
    0.375,                   !- Hour 4
    0.375,                   !- Hour 5
    0.375,                   !- Hour 6
    0.375,                   !- Hour 7
    0.375,                   !- Hour 8
    0.375,                   !- Hour 9
    0.375,                   !- Hour 10
    0.375,                   !- Hour 11
    0.375,                   !- Hour 12
    0.375,                   !- Hour 13
    0.375,                   !- Hour 14
    0.375,                   !- Hour 15
    0.375,                   !- Hour 16
    0.375,                   !- Hour 17
    0.375,                   !- Hour 18
    0.375,                   !- Hour 19
    0.375,                   !- Hour 20
    0.375,                   !- Hour 21
    0.375,                   !- Hour 22
    0.375,                   !- Hour 23
    0.375;                   !- Hour 24

Schedule:Day:Hourly,
    DEER Res Shade Day Sep,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.5,                     !- Hour 2
    0.5,                     !- Hour 3
    0.5,                     !- Hour 4
    0.5,                     !- Hour 5
    0.5,                     !- Hour 6
    0.5,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.5,                     !- Hour 21
    0.5,                     !- Hour 22
    0.5,                     !- Hour 23
    0.5;                     !- Hour 24

Schedule:Day:Hourly,
    DEER Res Shade Day Oct,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.6,                     !- Hour 17
    0.6,                     !- Hour 18
    0.6,                     !- Hour 19
    0.6,                     !- Hour 20
    0.6,                     !- Hour 21
    0.6,                     !- Hour 22
    0.6,                     !- Hour 23
    0.6;                     !- Hour 24

Schedule:Day:Hourly,
    DEER Res Shade Day Nov,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    DEER Res Shade Day Dec,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.825,                   !- Hour 1
    0.825,                   !- Hour 2
    0.825,                   !- Hour 3
    0.825,                   !- Hour 4
    0.825,                   !- Hour 5
    0.825,                   !- Hour 6
    0.825,                   !- Hour 7
    0.825,                   !- Hour 8
    0.825,                   !- Hour 9
    0.825,                   !- Hour 10
    0.825,                   !- Hour 11
    0.825,                   !- Hour 12
    0.825,                   !- Hour 13
    0.825,                   !- Hour 14
    0.825,                   !- Hour 15
    0.825,                   !- Hour 16
    0.825,                   !- Hour 17
    0.825,                   !- Hour 18
    0.825,                   !- Hour 19
    0.825,                   !- Hour 20
    0.825,                   !- Hour 21
    0.825,                   !- Hour 22
    0.825,                   !- Hour 23
    0.825;                   !- Hour 24

Schedule:Day:Hourly,
    DEER Res ShadeSchDay,    !- Name
    fraction,                !- Schedule Type Limits Name
    0.72,                    !- Hour 1
    0.72,                    !- Hour 2
    0.72,                    !- Hour 3
    0.72,                    !- Hour 4
    0.72,                    !- Hour 5
    0.72,                    !- Hour 6
    0.72,                    !- Hour 7
    0.72,                    !- Hour 8
    0.72,                    !- Hour 9
    0.72,                    !- Hour 10
    0.72,                    !- Hour 11
    0.72,                    !- Hour 12
    0.72,                    !- Hour 13
    0.72,                    !- Hour 14
    0.72,                    !- Hour 15
    0.72,                    !- Hour 16
    0.72,                    !- Hour 17
    0.72,                    !- Hour 18
    0.72,                    !- Hour 19
    0.72,                    !- Hour 20
    0.72,                    !- Hour 21
    0.72,                    !- Hour 22
    0.72,                    !- Hour 23
    0.72;                    !- Hour 24

Schedule:Day:Hourly,
    Dirt Win DY,             !- Name
    fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    DEER Res Nat Vent Open Day Sch,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.5,                     !- Hour 2
    0.5,                     !- Hour 3
    0.5,                     !- Hour 4
    0.5,                     !- Hour 5
    0.5,                     !- Hour 6
    0.5,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.5,                     !- Hour 21
    0.5,                     !- Hour 22
    0.5,                     !- Hour 23
    0.5;                     !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek,        !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherVacation,      !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    DishwasherWeekend;       !- Schedule:Day Name 3

Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherVacation,   !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesWasherWeekend;    !- Schedule:Day Name 3

Schedule:Week:Compact,
    dhw_profile_week,        !- Name
    AllDays,                 !- DayType List 1
    dhw_profile_day;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerWeekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3

Schedule:Week:Compact,
    SinksWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    SinksWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    SinksVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    SinksWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
    ShowersWeek,             !- Name
    For: Weekdays,           !- DayType List 1
    ShowersWeekday,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ShowersVacation,         !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ShowersWeekend;          !- Schedule:Day Name 3

Schedule:Week:Compact,
    BathsWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    BathsWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    BathsVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    BathsWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
    DHWDistWeek,             !- Name
    For: AllDays,            !- DayType List 1
    DHWDistDay;              !- Schedule:Day Name 1

Schedule:Week:Compact,
    OccupancyWeek,           !- Name
    AllDays,                 !- DayType List 1
    OccupancyDay;            !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay;             !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,  !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_interior_controls,  !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting_OccSensors;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_garage_controls,  !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting_Garage_OccSensors;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingProfileWeek,  !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay;     !- Schedule:Day Name 1

Schedule:Week:Compact,
    EL1 Occ-1 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-1 S1 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-1 S1 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-1 S1 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-1 S1 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-1 S1 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 Occ-1 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-1 S2 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-1 S2 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-1 S2 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-1 S2 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-1 S2 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 Occ-1 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-1 S3 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-1 S3 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-1 S3 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-1 S3 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-1 S3 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 ILt-1 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL1 ILt-1 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 ILt-1 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 ILt-1 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 ILt-1 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 ILt-1 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 ILt-1 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL1 ILt-1 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 ILt-1 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 ILt-1 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 ILt-1 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 ILt-1 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 ILt-1 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL1 ILt-1 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 ILt-1 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 ILt-1 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 ILt-1 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 ILt-1 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Occ-2 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Occ-2 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Occ-2 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Occ-2 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Occ-2 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Occ-2 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Occ-2 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Occ-2 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Occ-2 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Occ-2 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Occ-2 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Occ-2 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Occ-2 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Occ-2 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Occ-2 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Occ-2 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Occ-2 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Occ-2 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Msc-2 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Msc-2 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Msc-2 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Msc-2 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Msc-2 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Msc-2 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Msc-2 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Msc-2 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Msc-2 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Msc-2 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Msc-2 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Msc-2 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Msc-2 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Msc-2 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Msc-2 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Msc-2 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Msc-2 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Msc-2 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Ckg-2 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Ckg-2 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Ckg-2 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Ckg-2 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Ckg-2 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Ckg-2 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Ckg-2 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Ckg-2 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Ckg-2 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Ckg-2 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Ckg-2 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Ckg-2 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Ckg-2 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Ckg-2 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Ckg-2 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Ckg-2 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Ckg-2 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Ckg-2 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Prc-2 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Prc-2 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Prc-2 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Prc-2 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Prc-2 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Prc-2 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Prc-2 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Prc-2 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Prc-2 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Prc-2 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Prc-2 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Prc-2 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Prc-2 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Prc-2 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Prc-2 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Prc-2 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Prc-2 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Prc-2 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Off-2 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Off-2 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Off-2 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Off-2 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Off-2 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Off-2 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Off-2 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Off-2 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Off-2 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Off-2 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Off-2 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Off-2 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Off-2 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Off-2 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Off-2 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Off-2 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Off-2 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Off-2 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Mtr-2 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Mtr-2 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Mtr-2 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Mtr-2 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Mtr-2 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Mtr-2 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Mtr-2 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Mtr-2 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Mtr-2 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Mtr-2 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Mtr-2 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Mtr-2 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Mtr-2 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Mtr-2 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Mtr-2 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Mtr-2 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Mtr-2 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Mtr-2 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 SCR-2 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 SCR-2 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 SCR-2 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 SCR-2 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 SCR-2 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 SCR-2 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 SCR-2 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 SCR-2 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 SCR-2 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 SCR-2 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 SCR-2 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 SCR-2 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 SCR-2 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 SCR-2 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 SCR-2 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 SCR-2 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 SCR-2 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 SCR-2 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 GndFlr 2 MtrPrOE Elc S1 Wk,  !- Name
    Weekdays,                !- DayType List 1
    EL2 GndFlr 2 MtrPrOE Elc S1 WD,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 GndFlr 2 MtrPrOE Elc S1 WEH,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 GndFlr 2 MtrPrOE Elc S1 HDD,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 GndFlr 2 MtrPrOE Elc S1 CDD,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 GndFlr 2 MtrPrOE Elc S1 WEH;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 GndFlr 2 MtrPrOE Elc S2 Wk,  !- Name
    Weekdays,                !- DayType List 1
    EL2 GndFlr 2 MtrPrOE Elc S2 WD,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 GndFlr 2 MtrPrOE Elc S2 WEH,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 GndFlr 2 MtrPrOE Elc S2 HDD,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 GndFlr 2 MtrPrOE Elc S2 CDD,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 GndFlr 2 MtrPrOE Elc S2 WEH;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 GndFlr 2 MtrPrOE Elc S3 Wk,  !- Name
    Weekdays,                !- DayType List 1
    EL2 GndFlr 2 MtrPrOE Elc S3 WD,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 GndFlr 2 MtrPrOE Elc S3 WEH,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 GndFlr 2 MtrPrOE Elc S3 HDD,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 GndFlr 2 MtrPrOE Elc S3 CDD,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 GndFlr 2 MtrPrOE Elc S3 WEH;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Occ-1 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Occ-1 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Occ-1 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Occ-1 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Occ-1 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Occ-1 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Occ-1 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Occ-1 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Occ-1 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Occ-1 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Occ-1 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Occ-1 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Occ-1 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Occ-1 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Occ-1 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Occ-1 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Occ-1 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Occ-1 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Msc-1 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Msc-1 S1 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Msc-1 S1 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Msc-1 S1 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Msc-1 S1 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Msc-1 S1 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Msc-1 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Msc-1 S2 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Msc-1 S2 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Msc-1 S2 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Msc-1 S2 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Msc-1 S2 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Msc-1 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Msc-1 S3 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Msc-1 S3 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Msc-1 S3 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Msc-1 S3 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Msc-1 S3 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Ckg-1 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Ckg-1 S1 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Ckg-1 S1 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Ckg-1 S1 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Ckg-1 S1 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Ckg-1 S1 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Ckg-1 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Ckg-1 S2 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Ckg-1 S2 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Ckg-1 S2 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Ckg-1 S2 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Ckg-1 S2 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Ckg-1 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Ckg-1 S3 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Ckg-1 S3 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Ckg-1 S3 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Ckg-1 S3 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Ckg-1 S3 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Prc-1 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Prc-1 S1 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Prc-1 S1 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Prc-1 S1 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Prc-1 S1 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Prc-1 S1 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Prc-1 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Prc-1 S2 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Prc-1 S2 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Prc-1 S2 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Prc-1 S2 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Prc-1 S2 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Prc-1 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Prc-1 S3 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Prc-1 S3 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Prc-1 S3 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Prc-1 S3 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Prc-1 S3 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Mtr-1 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Mtr-1 S1 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Mtr-1 S1 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Mtr-1 S1 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Mtr-1 S1 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Mtr-1 S1 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Mtr-1 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Mtr-1 S2 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Mtr-1 S2 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Mtr-1 S2 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Mtr-1 S2 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Mtr-1 S2 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 Mtr-1 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 Mtr-1 S3 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 Mtr-1 S3 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 Mtr-1 S3 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 Mtr-1 S3 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 Mtr-1 S3 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 SCR-1 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 SCR-1 S1 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 SCR-1 S1 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 SCR-1 S1 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 SCR-1 S1 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 SCR-1 S1 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 SCR-1 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 SCR-1 S2 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 SCR-1 S2 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 SCR-1 S2 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 SCR-1 S2 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 SCR-1 S2 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL2 SCR-1 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL2 SCR-1 S3 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL2 SCR-1 S3 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL2 SCR-1 S3 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL2 SCR-1 S3 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL2 SCR-1 S3 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL5 GndFlr 5 MtrPrOE Elc S1 Wk,  !- Name
    Weekdays,                !- DayType List 1
    EL5 GndFlr 5 MtrPrOE Elc S1 WD,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL5 GndFlr 5 MtrPrOE Elc S1 WEH,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL5 GndFlr 5 MtrPrOE Elc S1 HDD,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL5 GndFlr 5 MtrPrOE Elc S1 CDD,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL5 GndFlr 5 MtrPrOE Elc S1 WEH;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL5 GndFlr 5 MtrPrOE Elc S2 Wk,  !- Name
    Weekdays,                !- DayType List 1
    EL5 GndFlr 5 MtrPrOE Elc S2 WD,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL5 GndFlr 5 MtrPrOE Elc S2 WEH,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL5 GndFlr 5 MtrPrOE Elc S2 HDD,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL5 GndFlr 5 MtrPrOE Elc S2 CDD,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL5 GndFlr 5 MtrPrOE Elc S2 WEH;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL5 GndFlr 5 MtrPrOE Elc S3 Wk,  !- Name
    Weekdays,                !- DayType List 1
    EL5 GndFlr 5 MtrPrOE Elc S3 WD,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL5 GndFlr 5 MtrPrOE Elc S3 WEH,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL5 GndFlr 5 MtrPrOE Elc S3 HDD,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL5 GndFlr 5 MtrPrOE Elc S3 CDD,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL5 GndFlr 5 MtrPrOE Elc S3 WEH;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL7 Off-3 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL7 Off-3 S1 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL7 Off-3 S1 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL7 Off-3 S1 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL7 Off-3 S1 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL7 Off-3 S1 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL7 Off-3 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL7 Off-3 S2 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL7 Off-3 S2 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL7 Off-3 S2 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL7 Off-3 S2 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL7 Off-3 S2 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL7 Off-3 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL7 Off-3 S3 All,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL7 Off-3 S3 All,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL7 Off-3 S3 All,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL7 Off-3 S3 All,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL7 Off-3 S3 All;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL7 ZnGrp 2 MtrPrOE Elc S1 Wk,  !- Name
    Weekdays,                !- DayType List 1
    EL7 ZnGrp 2 MtrPrOE Elc S1 WD,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL7 ZnGrp 2 MtrPrOE Elc S1 WEH,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL7 ZnGrp 2 MtrPrOE Elc S1 HDD,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL7 ZnGrp 2 MtrPrOE Elc S1 CDD,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL7 ZnGrp 2 MtrPrOE Elc S1 WEH;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL7 ZnGrp 2 MtrPrOE Elc S2 Wk,  !- Name
    Weekdays,                !- DayType List 1
    EL7 ZnGrp 2 MtrPrOE Elc S2 WD,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL7 ZnGrp 2 MtrPrOE Elc S2 WEH,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL7 ZnGrp 2 MtrPrOE Elc S2 HDD,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL7 ZnGrp 2 MtrPrOE Elc S2 CDD,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL7 ZnGrp 2 MtrPrOE Elc S2 WEH;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL7 ZnGrp 2 MtrPrOE Elc S3 Wk,  !- Name
    Weekdays,                !- DayType List 1
    EL7 ZnGrp 2 MtrPrOE Elc S3 WD,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL7 ZnGrp 2 MtrPrOE Elc S3 WEH,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL7 ZnGrp 2 MtrPrOE Elc S3 HDD,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL7 ZnGrp 2 MtrPrOE Elc S3 CDD,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL7 ZnGrp 2 MtrPrOE Elc S3 WEH;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL8 ZnGrp 2 2 MtrPrOE Elc S1 Wk,  !- Name
    Weekdays,                !- DayType List 1
    EL8 ZnGrp 2 2 MtrPrOE Elc S1 WD,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL8 ZnGrp 2 2 MtrPrOE Elc S1 WEH,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL8 ZnGrp 2 2 MtrPrOE Elc S1 HDD,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL8 ZnGrp 2 2 MtrPrOE Elc S1 CDD,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL8 ZnGrp 2 2 MtrPrOE Elc S1 WEH;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL8 ZnGrp 2 2 MtrPrOE Elc S2 Wk,  !- Name
    Weekdays,                !- DayType List 1
    EL8 ZnGrp 2 2 MtrPrOE Elc S2 WD,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL8 ZnGrp 2 2 MtrPrOE Elc S2 WEH,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL8 ZnGrp 2 2 MtrPrOE Elc S2 HDD,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL8 ZnGrp 2 2 MtrPrOE Elc S2 CDD,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL8 ZnGrp 2 2 MtrPrOE Elc S2 WEH;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL8 ZnGrp 2 2 MtrPrOE Elc S3 Wk,  !- Name
    Weekdays,                !- DayType List 1
    EL8 ZnGrp 2 2 MtrPrOE Elc S3 WD,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL8 ZnGrp 2 2 MtrPrOE Elc S3 WEH,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL8 ZnGrp 2 2 MtrPrOE Elc S3 HDD,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL8 ZnGrp 2 2 MtrPrOE Elc S3 CDD,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL8 ZnGrp 2 2 MtrPrOE Elc S3 WEH;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    ZG6-S1 (PVVT) C-Inf S1 Wk,  !- Name
    Weekdays,                !- DayType List 1
    ZG6-S1 (PVVT) C-Inf S1 All,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    ZG6-S1 (PVVT) C-Inf S1 All,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    ZG6-S1 (PVVT) C-Inf S1 All,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    ZG6-S1 (PVVT) C-Inf S1 All,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    ZG6-S1 (PVVT) C-Inf S1 All;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DHW SF2 R-Lp Prc1 S1 Wk, !- Name
    Weekdays,                !- DayType List 1
    DHW SF2 R-Lp Prc1 S1 WD, !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DHW SF2 R-Lp Prc1 S1 WD, !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DHW SF2 R-Lp Prc1 S1 HDD,!- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DHW SF2 R-Lp Prc1 S1 WD, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DHW SF2 R-Lp Prc1 S1 WD; !- Schedule:Day Name 5

Schedule:Week:Compact,
    DHW SF2 R-Lp Prc2 S1 Wk, !- Name
    Weekdays,                !- DayType List 1
    DHW SF2 R-Lp Prc2 S1 WD, !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DHW SF2 R-Lp Prc2 S1 WD, !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DHW SF2 R-Lp Prc1 S1 HDD,!- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DHW SF2 R-Lp Prc2 S1 WD, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DHW SF2 R-Lp Prc2 S1 WD; !- Schedule:Day Name 5

Schedule:Week:Compact,
    DHW SF2 R-Lp Prc3 S1 Wk, !- Name
    Weekdays,                !- DayType List 1
    DHW SF2 R-Lp Prc3 S1 WD, !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DHW SF2 R-Lp Prc3 S1 WD, !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DHW SF2 R-Lp Prc1 S1 HDD,!- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DHW SF2 R-Lp Prc3 S1 WD, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DHW SF2 R-Lp Prc3 S1 WD; !- Schedule:Day Name 5

Schedule:Week:Compact,
    DHW SF2 R-Lp Prc4 S1 Wk, !- Name
    Weekdays,                !- DayType List 1
    DHW SF2 R-Lp Prc4 S1 WD, !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DHW SF2 R-Lp Prc4 S1 WD, !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DHW SF2 R-Lp Prc1 S1 HDD,!- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DHW SF2 R-Lp Prc4 S1 WD, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DHW SF2 R-Lp Prc4 S1 WD; !- Schedule:Day Name 5

Schedule:Week:Compact,
    DHW SF2 R-Lp Prc5 S1 Wk, !- Name
    Weekdays,                !- DayType List 1
    DHW SF2 R-Lp Prc5 S1 WD, !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DHW SF2 R-Lp Prc5 S1 WD, !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DHW SF2 R-Lp Prc1 S1 HDD,!- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DHW SF2 R-Lp Prc5 S1 WD, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DHW SF2 R-Lp Prc5 S1 WD; !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Shade Week Jan, !- Name
    Weekdays,                !- DayType List 1
    DEER Res Shade Day Jan,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Shade Day Jan,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Shade Day Jan,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Shade Day Jan,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Shade Day Jan;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Shade Week Feb, !- Name
    Weekdays,                !- DayType List 1
    DEER Res Shade Day Feb,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Shade Day Feb,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Shade Day Feb,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Shade Day Feb,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Shade Day Feb;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Shade Week Mar, !- Name
    Weekdays,                !- DayType List 1
    DEER Res Shade Day Mar,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Shade Day Mar,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Shade Day Mar,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Shade Day Mar,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Shade Day Mar;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Shade Week Apr, !- Name
    Weekdays,                !- DayType List 1
    DEER Res Shade Day Apr,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Shade Day Apr,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Shade Day Apr,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Shade Day Apr,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Shade Day Apr;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Shade Week May, !- Name
    Weekdays,                !- DayType List 1
    DEER Res Shade Day May,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Shade Day May,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Shade Day May,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Shade Day May,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Shade Day May;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Shade Week Jun, !- Name
    Weekdays,                !- DayType List 1
    DEER Res Shade Day Jun,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Shade Day Jun,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Shade Day Jun,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Shade Day Jun,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Shade Day Jun;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Shade Week Jul, !- Name
    Weekdays,                !- DayType List 1
    DEER Res Shade Day Jul,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Shade Day Jul,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Shade Day Jul,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Shade Day Jul,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Shade Day Jul;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Shade Week Aug, !- Name
    Weekdays,                !- DayType List 1
    DEER Res Shade Day Aug,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Shade Day Aug,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Shade Day Aug,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Shade Day Aug,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Shade Day Aug;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Shade Week Sep, !- Name
    Weekdays,                !- DayType List 1
    DEER Res Shade Day Sep,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Shade Day Sep,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Shade Day Sep,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Shade Day Sep,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Shade Day Sep;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Shade Week Oct, !- Name
    Weekdays,                !- DayType List 1
    DEER Res Shade Day Oct,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Shade Day Oct,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Shade Day Oct,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Shade Day Oct,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Shade Day Oct;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Shade Week Nov, !- Name
    Weekdays,                !- DayType List 1
    DEER Res Shade Day Nov,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Shade Day Nov,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Shade Day Nov,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Shade Day Nov,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Shade Day Nov;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Shade Week Dec, !- Name
    Weekdays,                !- DayType List 1
    DEER Res Shade Day Dec,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Shade Day Dec,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Shade Day Dec,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Shade Day Dec,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Shade Day Dec;  !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res ShadeSchWeek,   !- Name
    Weekdays,                !- DayType List 1
    DEER Res ShadeSchDay,    !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res ShadeSchDay,    !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res ShadeSchDay,    !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res ShadeSchDay,    !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res ShadeSchDay;    !- Schedule:Day Name 5

Schedule:Week:Compact,
    Dirt Win WK,             !- Name
    Weekdays,                !- DayType List 1
    Dirt Win DY,             !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    Dirt Win DY,             !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    Dirt Win DY,             !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    Dirt Win DY,             !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    Dirt Win DY;             !- Schedule:Day Name 5

Schedule:Week:Compact,
    DEER Res Nat Vent Open Week Sch,  !- Name
    Weekdays,                !- DayType List 1
    DEER Res Nat Vent Open Day Sch,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res Nat Vent Open Day Sch,  !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res Nat Vent Open Day Sch,  !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res Nat Vent Open Day Sch,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res Nat Vent Open Day Sch;  !- Schedule:Day Name 5


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Occupancy,               !- Name
    fraction,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLighting,        !- Name
    fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE,      !- Name
    fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE_OS,   !- Name
    fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_interior_controls,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE_VS,   !- Name
    fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_garage_controls,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ExteriorLighting,        !- Name
    fraction,                !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigerator,            !- Name
    fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MiscPlugLoad,            !- Name
    fraction,                !- Schedule Type Limits Name
    MiscPlugLoadWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CookingRange,            !- Name
    fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    dhw_sch,                 !- Name
    fraction,                !- Schedule Type Limits Name
    dhw_profile_week,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Dishwasher,              !- Name
    fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesWasher,           !- Name
    fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesDryer,            !- Name
    fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sinks,                   !- Name
    fraction,                !- Schedule Type Limits Name
    SinksWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Showers,                 !- Name
    fraction,                !- Schedule Type Limits Name
    ShowersWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Baths,                   !- Name
    fraction,                !- Schedule Type Limits Name
    BathsWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DHWDist,                 !- Name
    fraction,                !- Schedule Type Limits Name
    DHWDistWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EL1 Occ-1 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL1 Occ-1 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL1 Occ-1 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL1 Occ-1 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL1 Occ-1 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL1 Occ-1 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL1 ILt-1 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL1 ILt-1 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL1 ILt-1 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL1 ILt-1 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL1 ILt-1 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL1 ILt-1 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 Occ-2 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Occ-2 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Occ-2 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Occ-2 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Occ-2 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Occ-2 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 Msc-2 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Msc-2 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Msc-2 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Msc-2 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Msc-2 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Msc-2 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 Ckg-2 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Ckg-2 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Ckg-2 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Ckg-2 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Ckg-2 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Ckg-2 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 Prc-2 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Prc-2 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Prc-2 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Prc-2 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Prc-2 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Prc-2 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 Off-2 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Off-2 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Off-2 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Off-2 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Off-2 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Off-2 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 Mtr-2 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Mtr-2 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Mtr-2 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Mtr-2 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Mtr-2 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Mtr-2 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 SCR-2 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 SCR-2 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 SCR-2 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 SCR-2 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 SCR-2 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 SCR-2 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 GndFlr 2 MtrPrOE Elc Sch,  !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 GndFlr 2 MtrPrOE Elc S1 Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 GndFlr 2 MtrPrOE Elc S3 Wk,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 GndFlr 2 MtrPrOE Elc S2 Wk,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 GndFlr 2 MtrPrOE Elc S3 Wk,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 GndFlr 2 MtrPrOE Elc S1 Wk,  !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 Occ-1 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Occ-1 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Occ-1 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Occ-1 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Occ-1 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Occ-1 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 Msc-1 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Msc-1 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Msc-1 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Msc-1 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Msc-1 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Msc-1 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 Ckg-1 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Ckg-1 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Ckg-1 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Ckg-1 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Ckg-1 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Ckg-1 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 Prc-1 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Prc-1 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Prc-1 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Prc-1 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Prc-1 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Prc-1 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 Mtr-1 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 Mtr-1 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 Mtr-1 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 Mtr-1 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 Mtr-1 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 Mtr-1 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL2 SCR-1 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL2 SCR-1 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL2 SCR-1 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL2 SCR-1 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL2 SCR-1 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL2 SCR-1 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL5 GndFlr 5 MtrPrOE Elc Sch,  !- Name
    fraction,                !- Schedule Type Limits Name
    EL5 GndFlr 5 MtrPrOE Elc S1 Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL5 GndFlr 5 MtrPrOE Elc S3 Wk,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL5 GndFlr 5 MtrPrOE Elc S2 Wk,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL5 GndFlr 5 MtrPrOE Elc S3 Wk,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL5 GndFlr 5 MtrPrOE Elc S1 Wk,  !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL7 Off-3 Sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    EL7 Off-3 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL7 Off-3 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL7 Off-3 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL7 Off-3 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL7 Off-3 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL7 ZnGrp 2 MtrPrOE Elc Sch,  !- Name
    fraction,                !- Schedule Type Limits Name
    EL7 ZnGrp 2 MtrPrOE Elc S1 Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL7 ZnGrp 2 MtrPrOE Elc S3 Wk,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL7 ZnGrp 2 MtrPrOE Elc S2 Wk,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL7 ZnGrp 2 MtrPrOE Elc S3 Wk,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL7 ZnGrp 2 MtrPrOE Elc S1 Wk,  !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL8 ZnGrp 2 2 MtrPrOE Elc Sch,  !- Name
    fraction,                !- Schedule Type Limits Name
    EL8 ZnGrp 2 2 MtrPrOE Elc S1 Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL8 ZnGrp 2 2 MtrPrOE Elc S3 Wk,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL8 ZnGrp 2 2 MtrPrOE Elc S2 Wk,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL8 ZnGrp 2 2 MtrPrOE Elc S3 Wk,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL8 ZnGrp 2 2 MtrPrOE Elc S1 Wk,  !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    ZG6-S1 (PVVT) C-Inf Sch, !- Name
    fraction,                !- Schedule Type Limits Name
    ZG6-S1 (PVVT) C-Inf S1 Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    ZG6-S1 (PVVT) C-Inf S1 Wk,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    ZG6-S1 (PVVT) C-Inf S1 Wk,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    ZG6-S1 (PVVT) C-Inf S1 Wk,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    ZG6-S1 (PVVT) C-Inf S1 Wk,  !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    DHW SF2 R-Lp Prc1 Sch,   !- Name
    fraction,                !- Schedule Type Limits Name
    DHW SF2 R-Lp Prc1 S1 Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    DHW SF2 R-Lp Prc1 S1 Wk, !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    DHW SF2 R-Lp Prc1 S1 Wk, !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    DHW SF2 R-Lp Prc1 S1 Wk, !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    DHW SF2 R-Lp Prc1 S1 Wk, !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    DHW SF2 R-Lp Prc2 Sch,   !- Name
    fraction,                !- Schedule Type Limits Name
    DHW SF2 R-Lp Prc2 S1 Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    DHW SF2 R-Lp Prc2 S1 Wk, !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    DHW SF2 R-Lp Prc2 S1 Wk, !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    DHW SF2 R-Lp Prc2 S1 Wk, !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    DHW SF2 R-Lp Prc2 S1 Wk, !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    DHW SF2 R-Lp Prc3 Sch,   !- Name
    fraction,                !- Schedule Type Limits Name
    DHW SF2 R-Lp Prc3 S1 Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    DHW SF2 R-Lp Prc3 S1 Wk, !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    DHW SF2 R-Lp Prc3 S1 Wk, !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    DHW SF2 R-Lp Prc3 S1 Wk, !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    DHW SF2 R-Lp Prc3 S1 Wk, !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    DHW SF2 R-Lp Prc4 Sch,   !- Name
    fraction,                !- Schedule Type Limits Name
    DHW SF2 R-Lp Prc4 S1 Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    DHW SF2 R-Lp Prc4 S1 Wk, !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    DHW SF2 R-Lp Prc4 S1 Wk, !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    DHW SF2 R-Lp Prc4 S1 Wk, !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    DHW SF2 R-Lp Prc4 S1 Wk, !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    DHW SF2 R-Lp Prc5 Sch,   !- Name
    fraction,                !- Schedule Type Limits Name
    DHW SF2 R-Lp Prc5 S1 Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    DHW SF2 R-Lp Prc5 S1 Wk, !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    DHW SF2 R-Lp Prc5 S1 Wk, !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    DHW SF2 R-Lp Prc5 S1 Wk, !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    DHW SF2 R-Lp Prc5 S1 Wk, !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    DEER Res ShadeSch,       !- Name
    fraction,                !- Schedule Type Limits Name
    DEER Res ShadeSchWeek,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! END TEMPLATE "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/analysis/SFm-1975-1985/runs/CZ12/site.pxt"
! INSERT TEMPLATE "zoneloads/schedules_whfan.imf"
! Path resolves to "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/schedules_whfan.imf"
! BEGIN TEMPLATE "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/schedules_whfan.imf"
! → climate_zone = 12 (specified by input)
Schedule:Compact,
    heating_sch_DEER,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:3/16,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    20,                      !- Field 4
    Until: 23:00,            !- Field 5
    20,                      !- Field 6
    Until: 24:00,            !- Field 7
    20,                      !- Field 8
    Through:3/26,            !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    15.5556,                 !- Field 12
    Through:4/20,            !- Field 13
    For: AllDays,            !- Field 14
    Until: 7:00,             !- Field 15
    20,                      !- Field 16
    Until: 23:00,            !- Field 17
    20,                      !- Field 18
    Until: 24:00,            !- Field 19
    20,                      !- Field 20
    Through:4/27,            !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    15.5556,                 !- Field 24
    Through:5/2,             !- Field 25
    For: AllDays,            !- Field 26
    Until: 7:00,             !- Field 27
    20,                      !- Field 28
    Until: 23:00,            !- Field 29
    20,                      !- Field 30
    Until: 24:00,            !- Field 31
    20,                      !- Field 32
    Through:10/26,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    15.5556,                 !- Field 36
    Through:10/30,           !- Field 37
    For: AllDays,            !- Field 38
    Until: 7:00,             !- Field 39
    20,                      !- Field 40
    Until: 23:00,            !- Field 41
    20,                      !- Field 42
    Until: 24:00,            !- Field 43
    20,                      !- Field 44
    Through:11/7,            !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    15.5556,                 !- Field 48
    Through:12/31,           !- Field 49
    For: AllDays,            !- Field 50
    Until: 7:00,             !- Field 51
    20,                      !- Field 52
    Until: 23:00,            !- Field 53
    20,                      !- Field 54
    Until: 24:00,            !- Field 55
    20;                      !- Field 56

Schedule:Compact,
    cooling_sch_DEER,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/16,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    26.1111,                 !- Field 4
    Through:3/26,            !- Field 5
    For: AllDays,            !- Field 6
    Until: 7:00,             !- Field 7
    26.1111,                 !- Field 8
    Until: 13:00,            !- Field 9
    28.3333,                 !- Field 10
    Until:14:00,             !- Field 11
    27.7778,                 !- Field 12
    Until: 15:00,            !- Field 13
    27.2222,                 !- Field 14
    Until: 16:00,            !- Field 15
    26.6667,                 !- Field 16
    Until: 17:00,            !- Field 17
    26.1111,                 !- Field 18
    Until: 24:00,            !- Field 19
    26.1111,                 !- Field 20
    Through: 4/20,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    26.1111,                 !- Field 24
    Through:4/27,            !- Field 25
    For: AllDays,            !- Field 26
    Until: 7:00,             !- Field 27
    26.1111,                 !- Field 28
    Until: 13:00,            !- Field 29
    28.3333,                 !- Field 30
    Until:14:00,             !- Field 31
    27.7778,                 !- Field 32
    Until: 15:00,            !- Field 33
    27.2222,                 !- Field 34
    Until: 16:00,            !- Field 35
    26.6667,                 !- Field 36
    Until: 17:00,            !- Field 37
    26.1111,                 !- Field 38
    Until: 24:00,            !- Field 39
    26.1111,                 !- Field 40
    Through: 5/2,            !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    26.1111,                 !- Field 44
    Through:10/26,           !- Field 45
    For: AllDays,            !- Field 46
    Until: 7:00,             !- Field 47
    26.1111,                 !- Field 48
    Until: 13:00,            !- Field 49
    28.3333,                 !- Field 50
    Until:14:00,             !- Field 51
    27.7778,                 !- Field 52
    Until: 15:00,            !- Field 53
    27.2222,                 !- Field 54
    Until: 16:00,            !- Field 55
    26.6667,                 !- Field 56
    Until: 17:00,            !- Field 57
    26.1111,                 !- Field 58
    Until: 24:00,            !- Field 59
    26.1111,                 !- Field 60
    Through: 10/30,          !- Field 61
    For: AllDays,            !- Field 62
    Until: 24:00,            !- Field 63
    26.1111,                 !- Field 64
    Through:11/7,            !- Field 65
    For: AllDays,            !- Field 66
    Until: 7:00,             !- Field 67
    26.1111,                 !- Field 68
    Until: 13:00,            !- Field 69
    28.3333,                 !- Field 70
    Until:14:00,             !- Field 71
    27.7778,                 !- Field 72
    Until: 15:00,            !- Field 73
    27.2222,                 !- Field 74
    Until: 16:00,            !- Field 75
    26.6667,                 !- Field 76
    Until: 17:00,            !- Field 77
    26.1111,                 !- Field 78
    Until: 24:00,            !- Field 79
    26.1111,                 !- Field 80
    Through: 12/31,          !- Field 81
    For: AllDays,            !- Field 82
    Until: 24:00,            !- Field 83
    26.1111;                 !- Field 84

Schedule:Compact,
    Natural_Ventilation_Min, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/16,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25,                      !- Field 4
    Through: 3/26,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 5:00,             !- Field 7
    50,                      !- Field 8
    Until: 23:00,            !- Field 9
    20,                      !- Field 10
    Until: 24:00,            !- Field 11
    50,                      !- Field 12
    Through: 4/20,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    25,                      !- Field 16
    Through: 4/27,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 5:00,             !- Field 19
    50,                      !- Field 20
    Until: 23:00,            !- Field 21
    20,                      !- Field 22
    Until: 24:00,            !- Field 23
    50,                      !- Field 24
    Through: 5/2,            !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    25,                      !- Field 28
    Through: 10/26,          !- Field 29
    For: AllDays,            !- Field 30
    Until: 5:00,             !- Field 31
    50,                      !- Field 32
    Until: 23:00,            !- Field 33
    20,                      !- Field 34
    Until: 24:00,            !- Field 35
    50,                      !- Field 36
    Through: 10/30,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    25,                      !- Field 40
    Through: 11/7,           !- Field 41
    For: AllDays,            !- Field 42
    Until: 5:00,             !- Field 43
    50,                      !- Field 44
    Until: 23:00,            !- Field 45
    20,                      !- Field 46
    Until: 24:00,            !- Field 47
    50,                      !- Field 48
    Through: 12/31,          !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,            !- Field 51
    25;                      !- Field 52

! END TEMPLATE "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/schedules_whfan.imf"
! INSERT TEMPLATE "zoneloads/singlefamily_ductonly.imf"
! Path resolves to "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/singlefamily_ductonly.imf"
! BEGIN TEMPLATE "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/singlefamily_ductonly.imf"
! → zone_name = "EL7 South Perim Zn (G.S1)" (specified by input)
! → zone_area = 135.07358791680002 (specified by input)
! → slave_zone = "EL7 North Perim Zn (G.N2)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXGF EL7" (specified by input)
! → air_handler_zone = "EL7 Roof Zone 1" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/singlefamily_ductonly.imf"
! INSERT TEMPLATE "zoneloads/singlefamily_ductonly.imf"
! Path resolves to "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/singlefamily_ductonly.imf"
! BEGIN TEMPLATE "C:/modelkit-flannel-0.7.0-rtf-residential-2021-09-24/templates/energyplus/templates/zoneloads/singlefamily_ductonly.imf"
! → zone_name = "EL8 West Perim Zn (G.W1)" (specified by input)
! → zone_area = 135.07358791680002 (specified by input)
! → slave_zone = "EL8 East Perim Zn (G.E2)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXGF EL8" (specified by input)
! → air_handler_zone = "EL8 Roof Zone 1" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    BA_shower_sch,           !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00194740740740741,     !- Field 4
    Until: 2:00,             !- Field 5
    0.000885185185185185,    !- Field 6
    Until: 3:00,             !- Field 7
    0.000531111111111111,    !- Field 8
    Until: 4:00,             !- Field 9
    0.000885185185185185,    !- Field 10
    Until: 5:00,             !- Field 11
    0.00247851851851852,     !- Field 12
    Until: 6:00,             !- Field 13
    0.00920592592592592,     !- Field 14
    Until: 7:00,             !- Field 15
    0.0208903703703704,      !- Field 16
    Until: 8:00,             !- Field 17
    0.0207133333333333,      !- Field 18
    Until: 9:00,             !- Field 19
    0.0168185185185185,      !- Field 20
    Until: 10:00,            !- Field 21
    0.0131007407407407,      !- Field 22
    Until: 11:00,            !- Field 23
    0.0106222222222222,      !- Field 24
    Until: 12:00,            !- Field 25
    0.00832074074074074,     !- Field 26
    Until: 13:00,            !- Field 27
    0.00601925925925926,     !- Field 28
    Until: 14:00,            !- Field 29
    0.00513407407407407,     !- Field 30
    Until: 15:00,            !- Field 31
    0.00460296296296296,     !- Field 32
    Until: 16:00,            !- Field 33
    0.00442592592592593,     !- Field 34
    Until: 17:00,            !- Field 35
    0.00531111111111111,     !- Field 36
    Until: 18:00,            !- Field 37
    0.00690444444444444,     !- Field 38
    Until: 19:00,            !- Field 39
    0.00743555555555556,     !- Field 40
    Until: 20:00,            !- Field 41
    0.00743555555555556,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00743555555555556,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00725851851851852,     !- Field 46
    Until: 23:00,            !- Field 47
    0.00513407407407407,     !- Field 48
    Until: 24:00,            !- Field 49
    0.00371777777777778;     !- Field 50

Schedule:Compact,
    BA_bath_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.000181818181818182,    !- Field 4
    Until: 2:00,             !- Field 5
    9.09090909090909e-05,    !- Field 6
    Until: 3:00,             !- Field 7
    9.09090909090909e-05,    !- Field 8
    Until: 4:00,             !- Field 9
    9.09090909090909e-05,    !- Field 10
    Until: 5:00,             !- Field 11
    0.000181818181818182,    !- Field 12
    Until: 6:00,             !- Field 13
    0.000431818181818182,    !- Field 14
    Until: 7:00,             !- Field 15
    0.00104545454545455,     !- Field 16
    Until: 8:00,             !- Field 17
    0.00131818181818182,     !- Field 18
    Until: 9:00,             !- Field 19
    0.0015,                  !- Field 20
    Until: 10:00,            !- Field 21
    0.00131818181818182,     !- Field 22
    Until: 11:00,            !- Field 23
    0.00104545454545455,     !- Field 24
    Until: 12:00,            !- Field 25
    0.000795454545454545,    !- Field 26
    Until: 13:00,            !- Field 27
    0.000704545454545454,    !- Field 28
    Until: 14:00,            !- Field 29
    0.000522727272727273,    !- Field 30
    Until: 15:00,            !- Field 31
    0.000522727272727273,    !- Field 32
    Until: 16:00,            !- Field 33
    0.000522727272727273,    !- Field 34
    Until: 17:00,            !- Field 35
    0.000886363636363636,    !- Field 36
    Until: 18:00,            !- Field 37
    0.00104545454545455,     !- Field 38
    Until: 19:00,            !- Field 39
    0.00175,                 !- Field 40
    Until: 20:00,            !- Field 41
    0.00227272727272727,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00227272727272727,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00175,                 !- Field 46
    Until: 23:00,            !- Field 47
    0.0015,                  !- Field 48
    Until: 24:00,            !- Field 49
    0.000886363636363636;    !- Field 50

Schedule:Compact,
    BA_sink_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0043187134502924,      !- Field 4
    Until: 2:00,             !- Field 5
    0.0021593567251462,      !- Field 6
    Until: 3:00,             !- Field 7
    0.00154239766081871,     !- Field 8
    Until: 4:00,             !- Field 9
    0.00154239766081871,     !- Field 10
    Until: 5:00,             !- Field 11
    0.0021593567251462,      !- Field 12
    Until: 6:00,             !- Field 13
    0.00555263157894737,     !- Field 14
    Until: 7:00,             !- Field 15
    0.0129561403508772,      !- Field 16
    Until: 8:00,             !- Field 17
    0.019125730994152,       !- Field 18
    Until: 9:00,             !- Field 19
    0.020359649122807,       !- Field 20
    Until: 10:00,            !- Field 21
    0.019125730994152,       !- Field 22
    Until: 11:00,            !- Field 23
    0.0166578947368421,      !- Field 24
    Until: 12:00,            !- Field 25
    0.0154239766081871,      !- Field 26
    Until: 13:00,            !- Field 27
    0.0151154970760234,      !- Field 28
    Until: 14:00,            !- Field 29
    0.0138815789473684,      !- Field 30
    Until: 15:00,            !- Field 31
    0.0132646198830409,      !- Field 32
    Until: 16:00,            !- Field 33
    0.0126476608187135,      !- Field 34
    Until: 17:00,            !- Field 35
    0.0148070175438597,      !- Field 36
    Until: 18:00,            !- Field 37
    0.0200511695906433,      !- Field 38
    Until: 19:00,            !- Field 39
    0.0231359649122807,      !- Field 40
    Until: 20:00,            !- Field 41
    0.0212850877192982,      !- Field 42
    Until: 21:00,            !- Field 43
    0.0175833333333333,      !- Field 44
    Until: 22:00,            !- Field 45
    0.0148070175438597,      !- Field 46
    Until: 23:00,            !- Field 47
    0.0123391812865497,      !- Field 48
    Until: 24:00,            !- Field 49
    0.00832894736842105;     !- Field 50

Schedule:Compact,
    activity_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117.28;                  !- Field 4

Schedule:Compact,
    inf_sch,                 !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    zone_control_type,       !- Name
    control_type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    shading_2,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    shading_1,               !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0.85,                    !- Field 4
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,             !- Field 7
    0.7,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.85;                    !- Field 12

Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    48;                      !- Field 4

Schedule:Compact,
    dhw_setpt_hpwh,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    44;                      !- Field 4

Schedule:Compact,
    Supply-Air-Temp-Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12;                      !- Field 4

Schedule:Compact,
    always_avail,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    always_off,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    heating_sch_HRef,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    cooling_sch_HRef,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25.55;                   !- Field 4

Schedule:Compact,
    heating_sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.2222222222223;        !- Field 4

Schedule:Compact,
    cooling_sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    23.888888888889;         !- Field 4

Schedule:Compact,
    fan_cycle,               !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    NatVent-win,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,             !- Field 3
    0,                       !- Field 4
    Until: 9:00,             !- Field 5
    0,                       !- Field 6
    Until: 17:00,            !- Field 7
    0,                       !- Field 8
    Until: 18:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    WHFan_sch,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,             !- Field 3
    0,                       !- Field 4
    Until: 9:00,             !- Field 5
    1,                       !- Field 6
    Until: 17:00,            !- Field 7
    1,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    scheduleOSCSlabAverageSurfaceTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    20.905,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.949,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    21.295,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.540,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    21.948,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    23.754,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    24.208,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    24.397,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    24.223,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    22.606,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    21.855,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    21.175;                  !- Field 48

Schedule:Compact,
    scheduleOSCSlabPerimeterTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    20.275,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.411,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    21.006,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.407,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    22.048,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    24.148,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    24.688,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    24.907,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    24.564,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    22.726,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    21.639,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    20.623;                  !- Field 48

Schedule:Compact,
    scheduleOSCSlabCoreTemp, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    21.939,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    21.831,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    21.769,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.758,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    21.784,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    23.109,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    23.420,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    23.562,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    23.663,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    22.409,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    22.209,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    22.082;                  !- Field 48

Schedule:Compact,
    DEER Res Nat Vent On Sch,!- Name
    On/Off,                  !- Schedule Type Limits Name
    Through:   4/30,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    1,                       !- Field 4
    Through:   9/30,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    Through:  12/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Ventilation_Min,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/16,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50,                      !- Field 4
    Through: 3/26,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24.45,                   !- Field 8
    Through: 4/20,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    50,                      !- Field 12
    Through: 4/27,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    24.45,                   !- Field 16
    Through: 5/2,            !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    50,                      !- Field 20
    Through: 10/26,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    24.45,                   !- Field 24
    Through: 10/30,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    50,                      !- Field 28
    Through: 11/7,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    24.45,                   !- Field 32
    Through: 12/31,          !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    50;                      !- Field 36

Schedule:Compact,
    heating_sch_ACM,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/16,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 3/26,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    18.33,                   !- Field 8
    Through: 4/20,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20,                      !- Field 12
    Through: 4/27,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    18.33,                   !- Field 16
    Through: 5/2,            !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    20,                      !- Field 20
    Through: 10/26,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    18.33,                   !- Field 24
    Through: 10/30,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    20,                      !- Field 28
    Through: 11/7,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    18.33,                   !- Field 32
    Through: 12/31,          !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    20;                      !- Field 36

Schedule:Compact,
    cooling_sch_ACM,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/16,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25.5556,                 !- Field 4
    Through:3/26,            !- Field 5
    For: AllDays,            !- Field 6
    Until: 7:00,             !- Field 7
    25.5556,                 !- Field 8
    Until: 13:00,            !- Field 9
    28.3333,                 !- Field 10
    Until:14:00,             !- Field 11
    27.7778,                 !- Field 12
    Until: 15:00,            !- Field 13
    27.2222,                 !- Field 14
    Until: 16:00,            !- Field 15
    26.6667,                 !- Field 16
    Until: 17:00,            !- Field 17
    26.1111,                 !- Field 18
    Until: 24:00,            !- Field 19
    25.5556,                 !- Field 20
    Through: 4/20,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    25.5556,                 !- Field 24
    Through:4/27,            !- Field 25
    For: AllDays,            !- Field 26
    Until: 7:00,             !- Field 27
    25.5556,                 !- Field 28
    Until: 13:00,            !- Field 29
    28.3333,                 !- Field 30
    Until:14:00,             !- Field 31
    27.7778,                 !- Field 32
    Until: 15:00,            !- Field 33
    27.2222,                 !- Field 34
    Until: 16:00,            !- Field 35
    26.6667,                 !- Field 36
    Until: 17:00,            !- Field 37
    26.1111,                 !- Field 38
    Until: 24:00,            !- Field 39
    25.5556,                 !- Field 40
    Through: 5/2,            !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    25.5556,                 !- Field 44
    Through:10/26,           !- Field 45
    For: AllDays,            !- Field 46
    Until: 7:00,             !- Field 47
    25.5556,                 !- Field 48
    Until: 13:00,            !- Field 49
    28.3333,                 !- Field 50
    Until:14:00,             !- Field 51
    27.7778,                 !- Field 52
    Until: 15:00,            !- Field 53
    27.2222,                 !- Field 54
    Until: 16:00,            !- Field 55
    26.6667,                 !- Field 56
    Until: 17:00,            !- Field 57
    26.1111,                 !- Field 58
    Until: 24:00,            !- Field 59
    25.5556,                 !- Field 60
    Through: 10/30,          !- Field 61
    For: AllDays,            !- Field 62
    Until: 24:00,            !- Field 63
    25.5556,                 !- Field 64
    Through:11/7,            !- Field 65
    For: AllDays,            !- Field 66
    Until: 7:00,             !- Field 67
    25.5556,                 !- Field 68
    Until: 13:00,            !- Field 69
    28.3333,                 !- Field 70
    Until:14:00,             !- Field 71
    27.7778,                 !- Field 72
    Until: 15:00,            !- Field 73
    27.2222,                 !- Field 74
    Until: 16:00,            !- Field 75
    26.6667,                 !- Field 76
    Until: 17:00,            !- Field 77
    26.1111,                 !- Field 78
    Until: 24:00,            !- Field 79
    25.5556,                 !- Field 80
    Through: 12/31,          !- Field 81
    For: AllDays,            !- Field 82
    Until: 24:00,            !- Field 83
    25.5556;                 !- Field 84


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    DWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    SinkSensSchedule,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.687777777777778;       !- Hourly Value

Schedule:Constant,
    SinkLatSchedule,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.312222222222222;       !- Hourly Value

Schedule:Constant,
    ShowerSensSchedule,      !- Name
    fraction,                !- Schedule Type Limits Name
    0.51280276816609;        !- Hourly Value

Schedule:Constant,
    ShowerLatSchedule,       !- Name
    fraction,                !- Schedule Type Limits Name
    0.48719723183391;        !- Hourly Value

Schedule:Constant,
    BathSensSchedule,        !- Name
    fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    BathLatSchedule,         !- Name
    fraction,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    WaterHeaterSP1Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    WaterHeaterSP2Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,       !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    boiler_setpt,            !- Name
    Temperature,             !- Schedule Type Limits Name
    80;                      !- Hourly Value

Schedule:Constant,
    Compressor Setpoint,     !- Name
    Temperature,             !- Schedule Type Limits Name
    50;                      !- Hourly Value

Schedule:Constant,
    DOAShightemp,            !- Name
    Temperature,             !- Schedule Type Limits Name
    200;                     !- Hourly Value

Schedule:Constant,
    DOASlowtemp,             !- Name
    Temperature,             !- Schedule Type Limits Name
    -60;                     !- Hourly Value

Schedule:Constant,
    WHFan_setpt,             !- Name
    Temperature,             !- Schedule Type Limits Name
    70;                      !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    DXGF EL7 Plenum Material,!- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXGF EL8 Plenum Material,!- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Plywd 1in (PW06),        !- Name
    Rough,                   !- Roughness
    0.0252984,               !- Thickness {m}
    0.1153628,               !- Conductivity {W/m-K}
    544.629,                 !- Density {kg/m3}
    1214.172;                !- Specific Heat {J/kg-K}

Material,
    Wall Cavity Effective Insulation,  !- Name
    VeryRough,               !- Roughness
    0.01,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    8.17,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    Light Soil Damp 12in,    !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    0.864788603,             !- Conductivity {W/m-K}
    1601.85,                 !- Density {kg/m3}
    1046.7;                  !- Specific Heat {J/kg-K}

Material,
    Conc HW 140lb 6in (CC04),!- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    1.310327691,             !- Conductivity {W/m-K}
    2242.59,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    GypBd 1/2in (GP01),      !- Name
    Rough,                   !- Roughness
    0.0128016,               !- Thickness {m}
    0.160158849,             !- Conductivity {W/m-K}
    800.925,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    Stucco 1in (SC01),       !- Name
    Smooth,                  !- Roughness
    0.0252984,               !- Thickness {m}
    0.720714822,             !- Conductivity {W/m-K}
    1858.146,                !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    Blt-Up Roof 3/8in (BR01),!- Name
    Rough,                   !- Roughness
    0.0094488,               !- Thickness {m}
    0.1624073,               !- Conductivity {W/m-K}
    1121.295,                !- Density {kg/m3}
    1465.38;                 !- Specific Heat {J/kg-K}

Material,
    Plywd 5/8in (PW04),      !- Name
    Rough,                   !- Roughness
    0.0158496,               !- Thickness {m}
    0.1153628,               !- Conductivity {W/m-K}
    544.629,                 !- Density {kg/m3}
