    1214.172;                !- Specific Heat {J/kg-K}

Material,
    MinWool Batt R30 (IN05), !- Name
    Rough,                   !- Roughness
    0.2459736,               !- Thickness {m}
    0.04323943,              !- Conductivity {W/m-K}
    9.6111,                  !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    GypBd 5/8in (GP02),      !- Name
    Rough,                   !- Roughness
    0.0158496,               !- Thickness {m}
    0.160158849,             !- Conductivity {W/m-K}
    800.925,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    Conc HW 140lb 4in (HF-C5),  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577206,             !- Conductivity {W/m-K}
    2242.59,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

!Name
Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685.008,                 !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}

!Name
Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.21,                    !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

!Name
Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.03302,                 !- Thickness {m}
    0.08652,                 !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.251260736001;        !- Specific Heat {J/kg-K}

!Name
Material,
    bsmtwall_consol_layer,   !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    10.84384,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!Name
Material,
    crawlwall_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    10.84384,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!Name
Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.057165,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

Material,
    GypsumBoard-5/16in,      !- Name
    Rough,                   !- Roughness
    7.93953E-03,             !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    1.90500386169072E-02,    !- Thickness {m}
    401,                     !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Asphalt_shingle,         !- Name
    MediumRough,             !- Roughness
    6.33985285170672E-03,    !- Thickness {m}
    0.08186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    0.75;                    !- Solar Absorptance

Material,
    Wood_shingle,            !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.11388,                 !- Conductivity {W/m-K}
    426.090847695673,        !- Density {kg/m3}
    1631.76001234752;        !- Specific Heat {J/kg-K}

Material,
    Slate_shingle,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    1.44219,                 !- Conductivity {W/m-K}
    1601.845292089,          !- Density {kg/m3}
    1255.20000949809;        !- Specific Heat {J/kg-K}

Material,
    cement_stucco,           !- Name
    MediumSmooth,            !- Roughness
    1.905E-02,               !- Thickness {m}
    0.721,                   !- Conductivity {W/m-K}
    1865.58,                 !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

Material,
    syn_stucco,              !- Name
    MediumSmooth,            !- Roughness
    0.3048E-02,              !- Thickness {m}
    8.65E-02,                !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    OSB_7/16in,              !- Name
    MediumSmooth,            !- Roughness
    0.0111125,               !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    Blown_R30,               !- Name
    MediumRough,             !- Roughness
    0.212598430964684,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062;        !- Specific Heat {J/kg-K}

Material,
    Blown_R30_top,           !- Name
    MediumRough,             !- Roughness
    0.117348237880148,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Batt_R19,                !- Name
    MediumRough,             !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    3.47522010738099E-03,    !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Lumber_2x4,              !- Name
    Rough ,                  !- Roughness
    0.0890016,               !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Batt_R13,                !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.03876,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OSB_1/2in,               !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    soil_12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    232.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    door_const,              !- Name
    Smooth,                  !- Roughness
    0.0195090339168105,      !- Thickness {m}
    0.0720096,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58;                  !- Specific Heat {J/kg-K}

Material,
    Gyp_board_1/2in,         !- Name
    Rough,                   !- Roughness
    0.01271016,              !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.0127032520325203,      !- Thickness {m}
    0.03317175,              !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Light Soil Damp 2in,     !- Name
    Rough,                   !- Roughness
    0.0508,                  !- Thickness {m}
    0.864788603,             !- Conductivity {W/m-K}
    1601.85,                 !- Density {kg/m3}
    1046.7;                  !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Floor abv Crawl Space M1,!- Name
    Rough,                   !- Roughness
    0.088;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Garage Int Wall M2,      !- Name
    Rough,                   !- Roughness
    0.173;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Garage Int Wall FRV,     !- Name
    Rough,                   !- Roughness
    2.252;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 Roof Cons Mat 4 (2.94),  !- Name
    Rough,                   !- Roughness
    0.518;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 IWall Cons Mat 2 (0.91),  !- Name
    Rough,                   !- Roughness
    0.16;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 IFlr Cons Mat 1 (0.031),  !- Name
    Rough,                   !- Roughness
    0.005;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL2 EWall R-val Material,!- Name
    Rough,                   !- Roughness
    2.396;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL2 Roof Cons Mat 4 (0.29),  !- Name
    Rough,                   !- Roughness
    0.051;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL2 AFlr Cons Mat 1 (0.25),  !- Name
    Rough,                   !- Roughness
    0.044;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL2 AFlr R-val Material, !- Name
    Rough,                   !- Roughness
    4.375;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 UFMat (G.1.U2.M1),   !- Name
    Rough,                   !- Roughness
    0.082;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL2 UFMat (G.1.U2.M1),   !- Name
    Rough,                   !- Roughness
    1.375;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL7 UFMat (G.S1.U2.M1),  !- Name
    Rough,                   !- Roughness
    1.908;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL7 UFMat (G.S3.U4.M1),  !- Name
    Rough,                   !- Roughness
    0.383;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Carpet & Rubber Pad (CP02),  !- Name
    Rough,                   !- Roughness
    0.217;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Bldg Paper Felt (BP01),  !- Name
    Rough,                   !- Roughness
    0.011;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Wood Shingle (WS02),     !- Name
    MediumRough,             !- Roughness
    0.165;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Sgl Lyr Unins Mtl Door,  !- Name
    Rough,                   !- Roughness
    0.366309204064694;       !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Other Wd Door,           !- Name
    Rough,                   !- Roughness
    0.121516034040692;       !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Manf_wall_airgap,        !- Name
    Smooth,                  !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    1.05666113069662E-02;    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    R_high,                  !- Name
    MediumRough,             !- Roughness
    177;                     !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}

Material:AirGap,
    3/4in_air_space,         !- Name
    0.08513;                 !- Thermal Resistance {m2-K/W}

Material:AirGap,
    3/4in_Reflective_air_space,  !- Name
    0.246554;                !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Glass,                   !- Name
    3.4639409426462238,      !- U-Factor {W/m2-K}
    0.47,                    !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

!*** Properties for blinds taken from E+ dataset for 'Blinds with Medium Reflectivity Slats'***
!
WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXGF EL7 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXGF EL7 Plenum Material;!- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXGF EL8 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXGF EL8 Plenum Material;!- Layer 2

Construction,
    Garage Int Wall,         !- Name
    GypBd 1/2in (GP01),      !- Outside Layer
    Garage Int Wall M2,      !- Layer 2
    Garage Int Wall FRV,     !- Layer 3
    GypBd 1/2in (GP01);      !- Layer 4

Construction,
    Garage Ext Wall,         !- Name
    Stucco 1in (SC01),       !- Outside Layer
    Bldg Paper Felt (BP01),  !- Layer 2
    Garage Int Wall M2,      !- Layer 3
    GypBd 1/2in (GP01);      !- Layer 4

Construction,
    Floor abv Crawl Space,   !- Name
    Floor abv Crawl Space M1,!- Outside Layer
    Plywd 1in (PW06),        !- Layer 2
    Carpet & Rubber Pad (CP02);  !- Layer 3

Construction,
    EL7 UFCons (G.S3.U4),    !- Name
    EL7 UFMat (G.S3.U4.M1),  !- Outside Layer
    Light Soil Damp 12in,    !- Layer 2
    Conc HW 140lb 4in (HF-C5),  !- Layer 3
    Carpet & Rubber Pad (CP02);  !- Layer 4

Construction,
    EL7 UFCons (G.S1.U2),    !- Name
    EL7 UFMat (G.S1.U2.M1),  !- Outside Layer
    Light Soil Damp 12in,    !- Layer 2
    Conc HW 140lb 4in (HF-C5),  !- Layer 3
    Carpet & Rubber Pad (CP02);  !- Layer 4

Construction,
    EL2 UFCons (G.1.U2),     !- Name
    EL2 UFMat (G.1.U2.M1),   !- Outside Layer
    Light Soil Damp 12in,    !- Layer 2
    Conc HW 140lb 4in (HF-C5),  !- Layer 3
    Carpet & Rubber Pad (CP02);  !- Layer 4

Construction,
    EL2 Roof Construction,   !- Name
    Wood Shingle (WS02),     !- Outside Layer
    Blt-Up Roof 3/8in (BR01),!- Layer 2
    Bldg Paper Felt (BP01),  !- Layer 3
    Plywd 5/8in (PW04),      !- Layer 4
    EL2 Roof Cons Mat 4 (0.29);  !- Layer 5

Construction,
    EL2 EWall Construction,  !- Name
    Stucco 1in (SC01),       !- Outside Layer
    Bldg Paper Felt (BP01),  !- Layer 2
    EL2 EWall R-val Material,!- Layer 3
    Garage Int Wall M2,      !- Layer 4
    GypBd 1/2in (GP01);      !- Layer 5

Construction,
    EL2 AFlr Construction,   !- Name
    EL2 AFlr Cons Mat 1 (0.25),  !- Outside Layer
    EL2 AFlr R-val Material, !- Layer 2
    GypBd 5/8in (GP02);      !- Layer 3

Construction,
    EL1 UFCons (G.1.U2),     !- Name
    EL1 UFMat (G.1.U2.M1),   !- Outside Layer
    Light Soil Damp 12in,    !- Layer 2
    Conc HW 140lb 4in (HF-C5),  !- Layer 3
    Carpet & Rubber Pad (CP02);  !- Layer 4

Construction,
    EL1 Roof Construction,   !- Name
    Wood Shingle (WS02),     !- Outside Layer
    Blt-Up Roof 3/8in (BR01),!- Layer 2
    Bldg Paper Felt (BP01),  !- Layer 3
    Plywd 5/8in (PW04),      !- Layer 4
    EL1 Roof Cons Mat 4 (2.94),  !- Layer 5
    MinWool Batt R30 (IN05), !- Layer 6
    GypBd 5/8in (GP02);      !- Layer 7

Construction,
    EL1 IWall Construction,  !- Name
    GypBd 1/2in (GP01),      !- Outside Layer
    EL1 IWall Cons Mat 2 (0.91),  !- Layer 2
    GypBd 1/2in (GP01);      !- Layer 3

Construction,
    EL1 IFlr Construction,   !- Name
    EL1 IFlr Cons Mat 1 (0.031),  !- Outside Layer
    Plywd 1in (PW06),        !- Layer 2
    Carpet & Rubber Pad (CP02);  !- Layer 3

Construction,
    EL1 EWall Construction,  !- Name
    Stucco 1in (SC01),       !- Outside Layer
    Bldg Paper Felt (BP01),  !- Layer 2
    Garage Int Wall M2,      !- Layer 3
    GypBd 1/2in (GP01);      !- Layer 4

Construction,
    Crawl Space Wall,        !- Name
    Light Soil Damp 12in,    !- Outside Layer
    Conc HW 140lb 6in (CC04);!- Layer 2

Construction,
    Crawl Space Floor,       !- Name
    Light Soil Damp 12in;    !- Outside Layer

Construction,
    EL1 IFlSP Construction,  !- Name
    EL1 IFlr Cons Mat 1 (0.031),  !- Outside Layer
    Plywd 1in (PW06),        !- Layer 2
    Carpet & Rubber Pad (CP02);  !- Layer 3

Construction,
    Sgl Lyr Unins Mtl Door,  !- Name
    Sgl Lyr Unins Mtl Door;  !- Outside Layer

Construction,
    Other Wd Door,           !- Name
    Other Wd Door;           !- Outside Layer

Construction,
    Exterior Wall,           !- Name
    syn_stucco,              !- Outside Layer
    sheathing_consol_layer,  !- Layer 2
    OSB_7/16in,              !- Layer 3
    wall_consol_layer,       !- Layer 4
    Drywall_1/2in;           !- Layer 5

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    ceiling-floor-layer,     !- Name
    Lumber_2x4;              !- Outside Layer

Construction,
    Exterior Floor,          !- Name
    floor_consol_layer,      !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    Carpet_n_pad;            !- Layer 3

Construction,
    Interior Floor,          !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;       !- Layer 2

Construction,
    Interior Ceiling,        !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2

Construction,
    attic floor,             !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;       !- Layer 2

Construction,
    fndn_roof,               !- Name
    Carpet_n_pad,            !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    ceil_consol_layer;       !- Layer 3

Construction,
    interiorwall,            !- Name
    Drywall_1/2in,           !- Outside Layer
    OSB_5/8in,               !- Layer 2
    Drywall_1/2in;           !- Layer 3

Construction,
    Interior Wall,           !- Name
    Drywall_1/2in,           !- Outside Layer
    Air_4_in_vert,           !- Layer 2
    Drywall_1/2in;           !- Layer 3

Construction,
    Exterior Roof,           !- Name
    Asphalt_shingle,         !- Outside Layer
    OSB_1/2in;               !- Layer 2

Construction,
    Exterior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    Interior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    Exterior Door,           !- Name
    door_const;              !- Outside Layer

Construction,
    Interior Door,           !- Name
    door_const;              !- Outside Layer

Construction,
    Gable_end,               !- Name
    cement_stucco,           !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    OSB_5/8in,               !- Layer 3
    Air_4_in_vert,           !- Layer 4
    Drywall_1/2in;           !- Layer 5

Construction,
    crawl_floor,             !- Name
    R_high,                  !- Outside Layer
    soil_12in;               !- Layer 2

Construction,
    window_w_blinds,         !- Name
    Glass,                   !- Outside Layer
    int_blind;               !- Layer 2

Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    CopperPipe;              !- Layer 2

Construction,
    Plain Pipe,              !- Name
    CopperPipe;              !- Outside Layer

Construction,
    TDD Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

Construction,
    TDD Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

Construction,
    TDD Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer

Construction,
    Garage Int Wall-mirror,  !- Name
    GypBd 1/2in (GP01),      !- Outside Layer
    Garage Int Wall FRV,     !- Layer 2
    Garage Int Wall M2,      !- Layer 3
    GypBd 1/2in (GP01);      !- Layer 4

Construction,
    Exterior Floor Cons,     !- Name
    Light Soil Damp 2in,     !- Outside Layer
    Conc HW 140lb 4in (HF-C5),  !- Layer 2
    Carpet_n_pad;            !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    DXGF EL7 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXGF EL8 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    EL7 North Perim Zn (G.N2),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL7 North Perim Zn (G.N4),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL7 Roof Zone 1,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL7 South Perim Zn (G.S1),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL7 South Perim Zn (G.S3),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL8 East Perim Zn (G.E2),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL8 East Perim Zn (G.E4),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL8 Roof Zone 1,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL8 West Perim Zn (G.W1),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL8 West Perim Zn (G.W3),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    living area-EL7,         !- Name
    EL7 North Perim Zn (G.N2),  !- Zone 1 Name
    EL7 South Perim Zn (G.S1);  !- Zone 2 Name

ZoneList,
    living area-EL8,         !- Name
    EL8 East Perim Zn (G.E2),!- Zone 1 Name
    EL8 West Perim Zn (G.W1);!- Zone 2 Name

ZoneList,
    Main Living Area,        !- Name
    EL7 South Perim Zn (G.S1),  !- Zone 1 Name
    EL8 West Perim Zn (G.W1);!- Zone 2 Name

ZoneList,
    Secondary Area,          !- Name
    EL8 East Perim Zn (G.E2),!- Zone 1 Name
    EL7 North Perim Zn (G.N2);  !- Zone 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    DXGF EL7 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL7 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL7 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL7 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL7 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL7 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL8 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXGF EL8 Plenum Construction,  !- Construction Name
    DXGF EL8 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL8 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXGF EL8 Plenum Construction,  !- Construction Name
    DXGF EL8 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL8 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXGF EL8 Plenum Construction,  !- Construction Name
    DXGF EL8 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL8 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXGF EL8 Plenum Construction,  !- Construction Name
    DXGF EL8 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL8 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXGF EL8 Plenum Construction,  !- Construction Name
    DXGF EL8 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXGF EL8 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXGF EL8 Plenum Construction,  !- Construction Name
    DXGF EL8 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 East Wall (G.N2.E4), !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    48.582712080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Flr (G.N2.U2),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 North Wall (G.N2.E5),!- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    48.582712080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 North Wall (G.N2.I4),!- Name
    Wall,                    !- Surface Type
    Garage Int Wall,         !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 North Wall (G.N2.I4)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    48.582712080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 North Wall (G.S1.I1)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 North Wall (G.S1.I1),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.N2.I5),   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.N2.I5)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 West Wall (G.N2.E6), !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 East Wall (G.N4.E10),!- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    48.884464080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    52.542064080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    52.542064080000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    48.884464080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Flr (G.N4.U4),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    48.579664080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.485376000000,         !- Vertex 2 X-coordinate {m}
    48.579664080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.485376000000,         !- Vertex 3 X-coordinate {m}
    52.846864080000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    52.846864080000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 North Wall (G.N2.I4)-mirror,  !- Name
    Wall,                    !- Surface Type
    Garage Int Wall-mirror,  !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 North Wall (G.N2.I4),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    48.582712080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 North Wall (G.N4.E11),  !- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    52.846864080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.485376000000,         !- Vertex 2 X-coordinate {m}
    52.846864080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.485376000000,         !- Vertex 3 X-coordinate {m}
    52.846864080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    52.846864080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.N4.I7),   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.N4.I7)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.485376000000,         !- Vertex 1 X-coordinate {m}
    48.579664080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    48.579664080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    52.846864080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.485376000000,         !- Vertex 4 X-coordinate {m}
    52.846864080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 West Wall (G.N4.E12),!- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.485376000000,         !- Vertex 1 X-coordinate {m}
    52.846864080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.485376000000,         !- Vertex 2 X-coordinate {m}
    48.579664080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.485376000000,         !- Vertex 3 X-coordinate {m}
    48.579664080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.485376000000,         !- Vertex 4 X-coordinate {m}
    52.846864080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Gable (G.5.E19),     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -4.134307200000,         !- Vertex 1 X-coordinate {m}
    52.847504160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -10.096195200000,        !- Vertex 2 X-coordinate {m}
    52.847504160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -7.115251200000,         !- Vertex 3 X-coordinate {m}
    52.847504160000,         !- Vertex 3 Y-coordinate {m}
    3.980688000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Gable (G.5.E26),     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -5.353507200000,         !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.608380800000,          !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -2.372563200000,         !- Vertex 3 X-coordinate {m}
    30.081352080000,         !- Vertex 3 Y-coordinate {m}
    3.980688000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Roof (G.5.E13),      !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    0.609600000000,          !- Vertex 1 X-coordinate {m}
    36.719896080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.609600000000,          !- Vertex 2 X-coordinate {m}
    49.189264080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.743981849412,         !- Vertex 3 X-coordinate {m}
    43.836976080000,         !- Vertex 3 Y-coordinate {m}
    5.087216214941,          !- Vertex 3 Z-coordinate {m}
    -4.743981849412,         !- Vertex 4 X-coordinate {m}
    39.091240080000,         !- Vertex 4 Y-coordinate {m}
    5.087216214941,          !- Vertex 4 Z-coordinate {m}
    -2.371057799544,         !- Vertex 5 X-coordinate {m}
    36.719896080000,         !- Vertex 5 Y-coordinate {m}
    3.980703558267;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Roof (G.5.E15),      !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.609600000000,          !- Vertex 1 X-coordinate {m}
    49.189904160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -4.133088000000,         !- Vertex 2 X-coordinate {m}
    49.189904160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -7.117080000000,         !- Vertex 3 X-coordinate {m}
    46.209246360456,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    43.836322310588,         !- Vertex 4 Y-coordinate {m}
    5.087216214941;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Roof (G.5.E17),      !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.134307200000,         !- Vertex 1 X-coordinate {m}
    49.189904160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -4.134307200000,         !- Vertex 2 X-coordinate {m}
    53.457104160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -7.114964999544,         !- Vertex 3 X-coordinate {m}
    53.457104160000,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -7.114964999544,         !- Vertex 4 X-coordinate {m}
    46.208960160000,         !- Vertex 4 Y-coordinate {m}
    3.980703558267;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Roof (G.5.E20),      !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    -10.097444880000,        !- Vertex 1 X-coordinate {m}
    46.208960160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -10.097444880000,        !- Vertex 2 X-coordinate {m}
    33.739592160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.743863030588,         !- Vertex 3 X-coordinate {m}
    39.091880160000,         !- Vertex 3 Y-coordinate {m}
    5.087216214941,          !- Vertex 3 Z-coordinate {m}
    -4.743863030588,         !- Vertex 4 X-coordinate {m}
    43.837616160000,         !- Vertex 4 Y-coordinate {m}
    5.087216214941,          !- Vertex 4 Z-coordinate {m}
    -7.116787080456,         !- Vertex 5 X-coordinate {m}
    46.208960160000,         !- Vertex 5 Y-coordinate {m}
    3.980703558267;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Roof (G.5.E22),      !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.097444880000,        !- Vertex 1 X-coordinate {m}
    33.738952080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -5.354756880000,         !- Vertex 2 X-coordinate {m}
    33.738952080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -2.370764880000,         !- Vertex 3 X-coordinate {m}
    36.719609879544,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -4.745156880000,         !- Vertex 4 X-coordinate {m}
    39.092533929412,         !- Vertex 4 Y-coordinate {m}
    5.087216214941;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Roof (G.5.E24),      !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.353507200000,         !- Vertex 1 X-coordinate {m}
    33.738952080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -5.353507200000,         !- Vertex 2 X-coordinate {m}
    29.471752080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -2.372849400456,         !- Vertex 3 X-coordinate {m}
    29.471752080000,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -2.372849400456,         !- Vertex 4 X-coordinate {m}
    36.719896080000,         !- Vertex 4 Y-coordinate {m}
    3.980703558267;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Soffet (G.5.E14),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.609600000000,          !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    0.609600000000,          !- Vertex 3 X-coordinate {m}
    49.189264080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    48.579664080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Soffet (G.5.E16),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    48.580304160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    48.580304160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    0.609600000000,          !- Vertex 3 X-coordinate {m}
    49.189904160000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.133088000000,         !- Vertex 4 X-coordinate {m}
    49.189904160000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Soffet (G.5.E18),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.743907200000,         !- Vertex 1 X-coordinate {m}
    48.580304160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -4.134307200000,         !- Vertex 2 X-coordinate {m}
    49.189904160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.134307200000,         !- Vertex 3 X-coordinate {m}
    52.847504160000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.743907200000,         !- Vertex 4 X-coordinate {m}
    52.847504160000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Soffet (G.5.E21),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.097444880000,        !- Vertex 1 X-coordinate {m}
    33.739592160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    34.349192160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    52.847504160000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -10.097444880000,        !- Vertex 4 X-coordinate {m}
    52.847504160000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Soffet (G.5.E23),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.097444880000,        !- Vertex 1 X-coordinate {m}
    33.738952080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -5.354756880000,         !- Vertex 2 X-coordinate {m}
    33.738952080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.745156880000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Soffet (G.5.E25),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.353507200000,         !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -4.743907200000,         !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.743907200000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -5.353507200000,         !- Vertex 4 X-coordinate {m}
    33.738952080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.N2.I5)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.N2.I5),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.N4.I7)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.N4.I7),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    48.579664080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -9.485376000000,         !- Vertex 2 X-coordinate {m}
    48.579664080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -9.485376000000,         !- Vertex 3 X-coordinate {m}
    52.846864080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    52.846864080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.S1.I3)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.S1.I3),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.S3.I6)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.S3.I6),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 East Wall (G.S1.E1), !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Flr (G.S1.U1),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 North Wall (G.S1.I1),!- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 North Wall (G.S1.I1)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    41.465632080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 South Wall (G.S1.E3),!- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 South Wall (G.S1.I2),!- Name
    Wall,                    !- Surface Type
    Garage Int Wall,         !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 South Wall (G.S1.I2)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.S1.I3),   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.S1.I3)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    41.465632080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 West Wall (G.S1.E2), !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    41.465632080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    41.465632080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 East Wall (G.S3.E7), !- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 South Perim Zn (G.S3),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    30.081352080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 Flr (G.S3.U3),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL7 South Perim Zn (G.S3),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 South Wall (G.S1.I2)-mirror,  !- Name
    Wall,                    !- Surface Type
    Garage Int Wall-mirror,  !- Construction Name
    EL7 South Perim Zn (G.S3),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 South Wall (G.S1.I2),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 South Wall (G.S3.E9),!- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 South Perim Zn (G.S3),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    30.081352080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    30.081352080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 UnderRf (G.S3.I6),   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    EL7 South Perim Zn (G.S3),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL7 UnderRf (G.S3.I6)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    30.081352080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL7 West Wall (G.S3.E8), !- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 South Perim Zn (G.S3),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    30.081352080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    30.081352080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 East Wall (G.E2.E5), !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 East Perim Zn (G.E2),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.746315120000,          !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.746315120000,          !- Vertex 2 X-coordinate {m}
    69.477331200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.746315120000,          !- Vertex 3 X-coordinate {m}
    69.477331200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    4.746315120000,          !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 East Wall (G.E2.I4), !- Name
    Wall,                    !- Surface Type
    Garage Int Wall,         !- Construction Name
    EL8 East Perim Zn (G.E2),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 East Wall (G.E2.I4)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.746315120000,          !- Vertex 1 X-coordinate {m}
    69.477331200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.746315120000,          !- Vertex 2 X-coordinate {m}
    74.223067200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.746315120000,          !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    4.746315120000,          !- Vertex 4 X-coordinate {m}
    69.477331200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 East Wall (G.W1.I1)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL8 East Perim Zn (G.E2),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 East Wall (G.W1.I1), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.370764880000,         !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -2.370764880000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.370764880000,         !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -2.370764880000,         !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Flr (G.E2.U2),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL8 East Perim Zn (G.E2),!- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.746315120000,          !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -2.370764880000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.370764880000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.746315120000,          !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 North Wall (G.E2.E6),!- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 East Perim Zn (G.E2),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.746315120000,          !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -2.370764880000,         !- Vertex 2 X-coordinate {m}
    74.223067200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.370764880000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    4.746315120000,          !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 South Wall (G.E2.E4),!- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 East Perim Zn (G.E2),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.370764880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.746315120000,          !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.746315120000,          !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -2.370764880000,         !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 UnderRf (G.E2.I5),   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    EL8 East Perim Zn (G.E2),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 UnderRf (G.E2.I5)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.370764880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    4.746315120000,          !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    4.746315120000,          !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -2.370764880000,         !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 East Wall (G.E2.I4)-mirror,  !- Name
    Wall,                    !- Surface Type
    Garage Int Wall-mirror,  !- Construction Name
    EL8 East Perim Zn (G.E4),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 East Wall (G.E2.I4), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.746315120000,          !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.746315120000,          !- Vertex 2 X-coordinate {m}
    69.477331200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.746315120000,          !- Vertex 3 X-coordinate {m}
    69.477331200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    4.746315120000,          !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 East Wall (G.E4.E11),!- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL8 East Perim Zn (G.E4),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.010467120000,          !- Vertex 1 X-coordinate {m}
    69.477331200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.010467120000,          !- Vertex 2 X-coordinate {m}
    74.220019200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.010467120000,          !- Vertex 3 X-coordinate {m}
    74.220019200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    9.010467120000,          !- Vertex 4 X-coordinate {m}
    69.477331200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Flr (G.E4.U4),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL8 East Perim Zn (G.E4),!- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.010467120000,          !- Vertex 1 X-coordinate {m}
    69.477331200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.743267120000,          !- Vertex 2 X-coordinate {m}
    69.477331200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.743267120000,          !- Vertex 3 X-coordinate {m}
    74.220019200000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.010467120000,          !- Vertex 4 X-coordinate {m}
    74.220019200000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 North Wall (G.E4.E12),  !- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL8 East Perim Zn (G.E4),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.010467120000,          !- Vertex 1 X-coordinate {m}
    74.220019200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.743267120000,          !- Vertex 2 X-coordinate {m}
    74.220019200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.743267120000,          !- Vertex 3 X-coordinate {m}
    74.220019200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    9.010467120000,          !- Vertex 4 X-coordinate {m}
    74.220019200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 South Wall (G.E4.E10),  !- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL8 East Perim Zn (G.E4),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.743267120000,          !- Vertex 1 X-coordinate {m}
    69.477331200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.010467120000,          !- Vertex 2 X-coordinate {m}
    69.477331200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.010467120000,          !- Vertex 3 X-coordinate {m}
    69.477331200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    4.743267120000,          !- Vertex 4 X-coordinate {m}
    69.477331200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 UnderRf (G.E4.I7),   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    EL8 East Perim Zn (G.E4),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 UnderRf (G.E4.I7)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.743267120000,          !- Vertex 1 X-coordinate {m}
    69.477331200000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    9.010467120000,          !- Vertex 2 X-coordinate {m}
    69.477331200000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    9.010467120000,          !- Vertex 3 X-coordinate {m}
    74.220019200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    4.743267120000,          !- Vertex 4 X-coordinate {m}
    74.220019200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Gable (G.5.E19),     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    9.011107200000,          !- Vertex 1 X-coordinate {m}
    68.868950400000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    9.011107200000,          !- Vertex 2 X-coordinate {m}
    74.830838400000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    9.011107200000,          !- Vertex 3 X-coordinate {m}
    71.849894400000,         !- Vertex 3 Y-coordinate {m}
    3.980688000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Gable (G.5.E26),     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -13.755044880000,        !- Vertex 1 X-coordinate {m}
    70.088150400000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -13.755044880000,        !- Vertex 2 X-coordinate {m}
    64.126262400000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -13.755044880000,        !- Vertex 3 X-coordinate {m}
    67.107206400000,         !- Vertex 3 Y-coordinate {m}
    3.980688000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Roof (G.5.E13),      !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    -7.116500880000,         !- Vertex 1 X-coordinate {m}
    64.125043200000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    5.352867120000,          !- Vertex 2 X-coordinate {m}
    64.125043200000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    0.000579120000,          !- Vertex 3 X-coordinate {m}
    69.478625049412,         !- Vertex 3 Y-coordinate {m}
    5.087216214941,          !- Vertex 3 Z-coordinate {m}
    -4.745156880000,         !- Vertex 4 X-coordinate {m}
    69.478625049412,         !- Vertex 4 Y-coordinate {m}
    5.087216214941,          !- Vertex 4 Z-coordinate {m}
    -7.116500880000,         !- Vertex 5 X-coordinate {m}
    67.105700999544,         !- Vertex 5 Y-coordinate {m}
    3.980703558267;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Roof (G.5.E15),      !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.353507200000,          !- Vertex 1 X-coordinate {m}
    64.125043200000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    5.353507200000,          !- Vertex 2 X-coordinate {m}
    68.867731200000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    2.372849400456,          !- Vertex 3 X-coordinate {m}
    71.851723200000,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -0.000074649412,         !- Vertex 4 X-coordinate {m}
    69.477331200000,         !- Vertex 4 Y-coordinate {m}
    5.087216214941;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Roof (G.5.E17),      !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.353507200000,          !- Vertex 1 X-coordinate {m}
    68.868950400000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    9.620707200000,          !- Vertex 2 X-coordinate {m}
    68.868950400000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    9.620707200000,          !- Vertex 3 X-coordinate {m}
    71.849608199544,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    2.372563200000,          !- Vertex 4 X-coordinate {m}
    71.849608199544,         !- Vertex 4 Y-coordinate {m}
    3.980703558267;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Roof (G.5.E20),      !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    2.372563200000,          !- Vertex 1 X-coordinate {m}
    74.832088080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -10.096804800000,        !- Vertex 2 X-coordinate {m}
    74.832088080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -4.744516800000,         !- Vertex 3 X-coordinate {m}
    69.478506230588,         !- Vertex 3 Y-coordinate {m}
    5.087216214941,          !- Vertex 3 Z-coordinate {m}
    0.001219200000,          !- Vertex 4 X-coordinate {m}
    69.478506230588,         !- Vertex 4 Y-coordinate {m}
    5.087216214941,          !- Vertex 4 Z-coordinate {m}
    2.372563200000,          !- Vertex 5 X-coordinate {m}
    71.851430280456,         !- Vertex 5 Y-coordinate {m}
    3.980703558267;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Roof (G.5.E22),      !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.097444880000,        !- Vertex 1 X-coordinate {m}
    74.832088080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -10.097444880000,        !- Vertex 2 X-coordinate {m}
    70.089400080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -7.116787080456,         !- Vertex 3 X-coordinate {m}
    67.105408080000,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -4.743863030588,         !- Vertex 4 X-coordinate {m}
    69.479800080000,         !- Vertex 4 Y-coordinate {m}
    5.087216214941;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Roof (G.5.E24),      !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.097444880000,        !- Vertex 1 X-coordinate {m}
    70.088150400000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -14.364644880000,        !- Vertex 2 X-coordinate {m}
    70.088150400000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -14.364644880000,        !- Vertex 3 X-coordinate {m}
    67.107492600456,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -7.116500880000,         !- Vertex 4 X-coordinate {m}
    67.107492600456,         !- Vertex 4 Y-coordinate {m}
    3.980703558267;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Soffet (G.5.E14),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.755044880000,        !- Vertex 1 X-coordinate {m}
    64.125043200000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    5.352867120000,          !- Vertex 2 X-coordinate {m}
    64.125043200000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    4.743267120000,          !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -13.755044880000,        !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Soffet (G.5.E16),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.353507200000,          !- Vertex 1 X-coordinate {m}
    64.125043200000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    5.353507200000,          !- Vertex 2 X-coordinate {m}
    68.867731200000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    4.743907200000,          !- Vertex 3 X-coordinate {m}
    69.477331200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    4.743907200000,          !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Soffet (G.5.E18),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.353507200000,          !- Vertex 1 X-coordinate {m}
    68.868950400000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    9.011107200000,          !- Vertex 2 X-coordinate {m}
    68.868950400000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    9.011107200000,          !- Vertex 3 X-coordinate {m}
    69.478550400000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    4.743907200000,          !- Vertex 4 X-coordinate {m}
    69.478550400000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Soffet (G.5.E21),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.487204800000,         !- Vertex 1 X-coordinate {m}
    74.222488080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    9.011107200000,          !- Vertex 2 X-coordinate {m}
    74.222488080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    9.011107200000,          !- Vertex 3 X-coordinate {m}
    74.832088080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -10.096804800000,        !- Vertex 4 X-coordinate {m}
    74.832088080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Soffet (G.5.E23),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.487844880000,         !- Vertex 1 X-coordinate {m}
    69.479800080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    74.222488080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -10.097444880000,        !- Vertex 3 X-coordinate {m}
    74.832088080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -10.097444880000,        !- Vertex 4 X-coordinate {m}
    70.089400080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Soffet (G.5.E25),    !- Name
    Floor,                   !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.755044880000,        !- Vertex 1 X-coordinate {m}
    69.478550400000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    69.478550400000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -10.097444880000,        !- Vertex 3 X-coordinate {m}
    70.088150400000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -13.755044880000,        !- Vertex 4 X-coordinate {m}
    70.088150400000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 UnderRf (G.E2.I5)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 UnderRf (G.E2.I5),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.746315120000,          !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -2.370764880000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.370764880000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.746315120000,          !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 UnderRf (G.E4.I7)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 UnderRf (G.E4.I7),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.010467120000,          !- Vertex 1 X-coordinate {m}
    69.477331200000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    4.743267120000,          !- Vertex 2 X-coordinate {m}
    69.477331200000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    4.743267120000,          !- Vertex 3 X-coordinate {m}
    74.220019200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    9.010467120000,          !- Vertex 4 X-coordinate {m}
    74.220019200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 UnderRf (G.W1.I3)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 UnderRf (G.W1.I3),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.370764880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -2.370764880000,         !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 UnderRf (G.W3.I6)-mirror,  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 UnderRf (G.W3.I6),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.487844880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -13.755044880000,        !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -13.755044880000,        !- Vertex 3 X-coordinate {m}
    69.477331200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    69.477331200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 East Wall (G.W1.I1), !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL8 West Perim Zn (G.W1),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 East Wall (G.W1.I1)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.370764880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -2.370764880000,         !- Vertex 2 X-coordinate {m}
    74.223067200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.370764880000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -2.370764880000,         !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Flr (G.W1.U1),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL8 West Perim Zn (G.W1),!- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.370764880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.370764880000,         !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 North Wall (G.W1.E2),!- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 West Perim Zn (G.W1),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.370764880000,         !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    74.223067200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -2.370764880000,         !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 South Wall (G.W1.E1),!- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 West Perim Zn (G.W1),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.487844880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -2.370764880000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.370764880000,         !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 UnderRf (G.W1.I3),   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    EL8 West Perim Zn (G.W1),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 UnderRf (G.W1.I3)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.487844880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -2.370764880000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -2.370764880000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 West Wall (G.W1.E3), !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    EL8 West Perim Zn (G.W1),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.487844880000,         !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    69.477331200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    69.477331200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 West Wall (G.W1.I2), !- Name
    Wall,                    !- Surface Type
    Garage Int Wall,         !- Construction Name
    EL8 West Perim Zn (G.W1),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 West Wall (G.W1.I2)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.487844880000,         !- Vertex 1 X-coordinate {m}
    69.477331200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    69.477331200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 Flr (G.W3.U3),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL8 West Perim Zn (G.W3),!- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.487844880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -13.755044880000,        !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.755044880000,        !- Vertex 3 X-coordinate {m}
    69.477331200000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    69.477331200000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 North Wall (G.W3.E8),!- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL8 West Perim Zn (G.W3),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.487844880000,         !- Vertex 1 X-coordinate {m}
    69.477331200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -13.755044880000,        !- Vertex 2 X-coordinate {m}
    69.477331200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.755044880000,        !- Vertex 3 X-coordinate {m}
    69.477331200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    69.477331200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 South Wall (G.W3.E7),!- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL8 West Perim Zn (G.W3),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.755044880000,        !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -13.755044880000,        !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 UnderRf (G.W3.I6),   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    EL8 West Perim Zn (G.W3),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 UnderRf (G.W3.I6)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.755044880000,        !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    69.477331200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -13.755044880000,        !- Vertex 4 X-coordinate {m}
    69.477331200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 West Wall (G.W1.I2)-mirror,  !- Name
    Wall,                    !- Surface Type
    Garage Int Wall-mirror,  !- Construction Name
    EL8 West Perim Zn (G.W3),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL8 West Wall (G.W1.I2), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.487844880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    69.477331200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    69.477331200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL8 West Wall (G.W3.E9), !- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL8 West Perim Zn (G.W3),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.755044880000,        !- Vertex 1 X-coordinate {m}
    69.477331200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -13.755044880000,        !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.755044880000,        !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -13.755044880000,        !- Vertex 4 X-coordinate {m}
    69.477331200000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3D108,                  !- Name
    Wall,                    !- Surface Type
    Garage Ext Wall,         !- Construction Name
    EL7 North Perim Zn (G.N4),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    52.846864080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    52.846864080000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7C5E9E,                  !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.364644880000,        !- Vertex 1 X-coordinate {m}
    64.125043200000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -7.116500880000,         !- Vertex 2 X-coordinate {m}
    64.125043200000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -7.116500880000,         !- Vertex 3 X-coordinate {m}
    67.105700999544,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -14.364644880000,        !- Vertex 4 X-coordinate {m}
    67.105700999544,         !- Vertex 4 Y-coordinate {m}
    3.980703558267;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A15DED,                  !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL8 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.620707200000,          !- Vertex 1 X-coordinate {m}
    74.832088080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    2.372563200000,          !- Vertex 2 X-coordinate {m}
    74.832088080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    2.372563200000,          !- Vertex 3 X-coordinate {m}
    71.851430280456,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    9.620707200000,          !- Vertex 4 X-coordinate {m}
    71.851430280456,         !- Vertex 4 Y-coordinate {m}
    3.980703558267;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    99C982,                  !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.097444880000,        !- Vertex 1 X-coordinate {m}
    53.457104160000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -10.097444880000,        !- Vertex 2 X-coordinate {m}
    46.208960160000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -7.116787080456,         !- Vertex 3 X-coordinate {m}
    46.208960160000,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -7.116787080456,         !- Vertex 4 X-coordinate {m}
    53.457104160000,         !- Vertex 4 Y-coordinate {m}
    3.980703558267;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D47683,                  !- Name
    Roof,                    !- Surface Type
    EL2 Roof Construction,   !- Construction Name
    EL7 Roof Zone 1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.609600000000,          !- Vertex 1 X-coordinate {m}
    29.471752080000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.609600000000,          !- Vertex 2 X-coordinate {m}
    36.719896080000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -2.371057799544,         !- Vertex 3 X-coordinate {m}
    36.719896080000,         !- Vertex 3 Y-coordinate {m}
    3.980703558267,          !- Vertex 3 Z-coordinate {m}
    -2.371057799544,         !- Vertex 4 X-coordinate {m}
    29.471752080000,         !- Vertex 4 Y-coordinate {m}
    3.980703558267;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

!
!
!
! BuildingSurface:Detailed,
!     EL7 East Wall (G.N2.E4),  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 North Perim Zn (G.N2),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     41.465632080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     48.582712080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     48.582712080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     41.465632080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Flr (G.N2.U2),     !- Name
!     Floor,                   !- Surface Type
!     EL7 UFCons (G.S1.U2),  !- Construction Name
!     EL7 North Perim Zn (G.N2),  !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     41.465632080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 2 X-coordinate {m}
!     41.465632080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 3 X-coordinate {m}
!     48.582712080000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     48.582712080000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 North Wall (G.N2.E5),  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 North Perim Zn (G.N2),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     48.582712080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 2 X-coordinate {m}
!     48.582712080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 3 X-coordinate {m}
!     48.582712080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     48.582712080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 North Wall (G.N2.I4),  !- Name
!     Wall,                    !- Surface Type
!     Garage Int Wall,       !- Construction Name
!     EL7 North Perim Zn (G.N2),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 North Wall (G.N2.I4)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.742688000000,         !- Vertex 1 X-coordinate {m}
!     48.582712080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 2 X-coordinate {m}
!     48.582712080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 3 X-coordinate {m}
!     48.582712080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 4 X-coordinate {m}
!     48.582712080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 North Wall (G.S1.I1)-mirror,  !- Name
!     Wall,                    !- Surface Type
!     EL1 IWall Construction,!- Construction Name
!     EL7 North Perim Zn (G.N2),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 North Wall (G.S1.I1),  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.488424000000,         !- Vertex 1 X-coordinate {m}
!     41.465632080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     41.465632080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     41.465632080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 4 X-coordinate {m}
!     41.465632080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 UnderRf (G.N2.I5), !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     EL7 North Perim Zn (G.N2),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 UnderRf (G.N2.I5)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.488424000000,         !- Vertex 1 X-coordinate {m}
!     41.465632080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     41.465632080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     48.582712080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 4 X-coordinate {m}
!     48.582712080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 West Wall (G.N2.E6),  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 North Perim Zn (G.N2),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.488424000000,         !- Vertex 1 X-coordinate {m}
!     48.582712080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 2 X-coordinate {m}
!     41.465632080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 3 X-coordinate {m}
!     41.465632080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 4 X-coordinate {m}
!     48.582712080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 East Wall (G.N4.E10),  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL7 North Perim Zn (G.N4),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.742688000000,         !- Vertex 1 X-coordinate {m}
!     48.884464080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 2 X-coordinate {m}
!     52.542064080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 3 X-coordinate {m}
!     52.542064080000,         !- Vertex 3 Y-coordinate {m}
!     2.286000000000,          !- Vertex 3 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 4 X-coordinate {m}
!     48.884464080000,         !- Vertex 4 Y-coordinate {m}
!     2.286000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Flr (G.N4.U4),     !- Name
!     Floor,                   !- Surface Type
!     EL7 UFCons (G.S3.U4),  !- Construction Name
!     EL7 North Perim Zn (G.N4),  !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.742688000000,         !- Vertex 1 X-coordinate {m}
!     48.579664080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.485376000000,         !- Vertex 2 X-coordinate {m}
!     48.579664080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.485376000000,         !- Vertex 3 X-coordinate {m}
!     52.846864080000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 4 X-coordinate {m}
!     52.846864080000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 North Wall (G.N2.I4)-mirror,  !- Name
!     Wall,                    !- Surface Type
!     Garage Int Wall-mirror,!- Construction Name
!     EL7 North Perim Zn (G.N4),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 North Wall (G.N2.I4),  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.488424000000,         !- Vertex 1 X-coordinate {m}
!     48.582712080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 2 X-coordinate {m}
!     48.582712080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 3 X-coordinate {m}
!     48.582712080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 4 X-coordinate {m}
!     48.582712080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 North Wall (G.N4.E11),  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL7 North Perim Zn (G.N4),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.742688000000,         !- Vertex 1 X-coordinate {m}
!     52.846864080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.485376000000,         !- Vertex 2 X-coordinate {m}
!     52.846864080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.485376000000,         !- Vertex 3 X-coordinate {m}
!     52.846864080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 4 X-coordinate {m}
!     52.846864080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 UnderRf (G.N4.I7), !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     EL7 North Perim Zn (G.N4),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 UnderRf (G.N4.I7)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.485376000000,         !- Vertex 1 X-coordinate {m}
!     48.579664080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 2 X-coordinate {m}
!     48.579664080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 3 X-coordinate {m}
!     52.846864080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.485376000000,         !- Vertex 4 X-coordinate {m}
!     52.846864080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 West Wall (G.N4.E12),  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL7 North Perim Zn (G.N4),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.485376000000,         !- Vertex 1 X-coordinate {m}
!     52.846864080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.485376000000,         !- Vertex 2 X-coordinate {m}
!     48.579664080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.485376000000,         !- Vertex 3 X-coordinate {m}
!     48.579664080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.485376000000,         !- Vertex 4 X-coordinate {m}
!     52.846864080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Gable (G.5.E19),   !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     3,                       !- Number of Vertices
!     -4.134307200000,         !- Vertex 1 X-coordinate {m}
!     52.847504160000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -10.096195200000,        !- Vertex 2 X-coordinate {m}
!     52.847504160000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -7.115251200000,         !- Vertex 3 X-coordinate {m}
!     52.847504160000,         !- Vertex 3 Y-coordinate {m}
!     3.980688000000;          !- Vertex 3 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Gable (G.5.E26),   !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     3,                       !- Number of Vertices
!     -5.353507200000,         !- Vertex 1 X-coordinate {m}
!     30.081352080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     0.608380800000,          !- Vertex 2 X-coordinate {m}
!     30.081352080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -2.372563200000,         !- Vertex 3 X-coordinate {m}
!     30.081352080000,         !- Vertex 3 Y-coordinate {m}
!     3.980688000000;          !- Vertex 3 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Roof (G.5.E13),    !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     5,                       !- Number of Vertices
!     0.609600000000,          !- Vertex 1 X-coordinate {m}
!     36.719896080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     0.609600000000,          !- Vertex 2 X-coordinate {m}
!     49.189264080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -4.743981849412,         !- Vertex 3 X-coordinate {m}
!     43.836976080000,         !- Vertex 3 Y-coordinate {m}
!     5.087216214941,          !- Vertex 3 Z-coordinate {m}
!     -4.743981849412,         !- Vertex 4 X-coordinate {m}
!     39.091240080000,         !- Vertex 4 Y-coordinate {m}
!     5.087216214941,          !- Vertex 4 Z-coordinate {m}
!     -2.371057799544,         !- Vertex 5 X-coordinate {m}
!     36.719896080000,         !- Vertex 5 Y-coordinate {m}
!     3.980703558267;          !- Vertex 5 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Roof (G.5.E15),    !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.609600000000,          !- Vertex 1 X-coordinate {m}
!     49.189904160000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -4.133088000000,         !- Vertex 2 X-coordinate {m}
!     49.189904160000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -7.117080000000,         !- Vertex 3 X-coordinate {m}
!     46.209246360456,         !- Vertex 3 Y-coordinate {m}
!     3.980703558267,          !- Vertex 3 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 4 X-coordinate {m}
!     43.836322310588,         !- Vertex 4 Y-coordinate {m}
!     5.087216214941;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Roof (G.5.E17),    !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.134307200000,         !- Vertex 1 X-coordinate {m}
!     49.189904160000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -4.134307200000,         !- Vertex 2 X-coordinate {m}
!     53.457104160000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -7.114964999544,         !- Vertex 3 X-coordinate {m}
!     53.457104160000,         !- Vertex 3 Y-coordinate {m}
!     3.980703558267,          !- Vertex 3 Z-coordinate {m}
!     -7.114964999544,         !- Vertex 4 X-coordinate {m}
!     46.208960160000,         !- Vertex 4 Y-coordinate {m}
!     3.980703558267;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Roof (G.5.E20),    !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     5,                       !- Number of Vertices
!     -10.097444880000,        !- Vertex 1 X-coordinate {m}
!     46.208960160000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -10.097444880000,        !- Vertex 2 X-coordinate {m}
!     33.739592160000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -4.743863030588,         !- Vertex 3 X-coordinate {m}
!     39.091880160000,         !- Vertex 3 Y-coordinate {m}
!     5.087216214941,          !- Vertex 3 Z-coordinate {m}
!     -4.743863030588,         !- Vertex 4 X-coordinate {m}
!     43.837616160000,         !- Vertex 4 Y-coordinate {m}
!     5.087216214941,          !- Vertex 4 Z-coordinate {m}
!     -7.116787080456,         !- Vertex 5 X-coordinate {m}
!     46.208960160000,         !- Vertex 5 Y-coordinate {m}
!     3.980703558267;          !- Vertex 5 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Roof (G.5.E22),    !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -10.097444880000,        !- Vertex 1 X-coordinate {m}
!     33.738952080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -5.354756880000,         !- Vertex 2 X-coordinate {m}
!     33.738952080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 3 X-coordinate {m}
!     36.719609879544,         !- Vertex 3 Y-coordinate {m}
!     3.980703558267,          !- Vertex 3 Z-coordinate {m}
!     -4.745156880000,         !- Vertex 4 X-coordinate {m}
!     39.092533929412,         !- Vertex 4 Y-coordinate {m}
!     5.087216214941;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Roof (G.5.E24),    !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -5.353507200000,         !- Vertex 1 X-coordinate {m}
!     33.738952080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -5.353507200000,         !- Vertex 2 X-coordinate {m}
!     29.471752080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -2.372849400456,         !- Vertex 3 X-coordinate {m}
!     29.471752080000,         !- Vertex 3 Y-coordinate {m}
!     3.980703558267,          !- Vertex 3 Z-coordinate {m}
!     -2.372849400456,         !- Vertex 4 X-coordinate {m}
!     36.719896080000,         !- Vertex 4 Y-coordinate {m}
!     3.980703558267;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Soffet (G.5.E14),  !- Name
!     Floor,                   !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     30.081352080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     0.609600000000,          !- Vertex 2 X-coordinate {m}
!     30.081352080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     0.609600000000,          !- Vertex 3 X-coordinate {m}
!     49.189264080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     48.579664080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Soffet (G.5.E16),  !- Name
!     Floor,                   !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.742688000000,         !- Vertex 1 X-coordinate {m}
!     48.580304160000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     48.580304160000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     0.609600000000,          !- Vertex 3 X-coordinate {m}
!     49.189904160000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -4.133088000000,         !- Vertex 4 X-coordinate {m}
!     49.189904160000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Soffet (G.5.E18),  !- Name
!     Floor,                   !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.743907200000,         !- Vertex 1 X-coordinate {m}
!     48.580304160000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -4.134307200000,         !- Vertex 2 X-coordinate {m}
!     49.189904160000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -4.134307200000,         !- Vertex 3 X-coordinate {m}
!     52.847504160000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -4.743907200000,         !- Vertex 4 X-coordinate {m}
!     52.847504160000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Soffet (G.5.E21),  !- Name
!     Floor,                   !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -10.097444880000,        !- Vertex 1 X-coordinate {m}
!     33.739592160000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 2 X-coordinate {m}
!     34.349192160000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 3 X-coordinate {m}
!     52.847504160000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -10.097444880000,        !- Vertex 4 X-coordinate {m}
!     52.847504160000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Soffet (G.5.E23),  !- Name
!     Floor,                   !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -10.097444880000,        !- Vertex 1 X-coordinate {m}
!     33.738952080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -5.354756880000,         !- Vertex 2 X-coordinate {m}
!     33.738952080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -4.745156880000,         !- Vertex 3 X-coordinate {m}
!     34.348552080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 4 X-coordinate {m}
!     34.348552080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Soffet (G.5.E25),  !- Name
!     Floor,                   !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -5.353507200000,         !- Vertex 1 X-coordinate {m}
!     30.081352080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -4.743907200000,         !- Vertex 2 X-coordinate {m}
!     30.081352080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -4.743907200000,         !- Vertex 3 X-coordinate {m}
!     34.348552080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -5.353507200000,         !- Vertex 4 X-coordinate {m}
!     33.738952080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 UnderRf (G.N2.I5)-mirror,  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 UnderRf (G.N2.I5), !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     41.465632080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 2 X-coordinate {m}
!     41.465632080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 3 X-coordinate {m}
!     48.582712080000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     48.582712080000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 UnderRf (G.N4.I7)-mirror,  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 UnderRf (G.N4.I7), !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.742688000000,         !- Vertex 1 X-coordinate {m}
!     48.579664080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -9.485376000000,         !- Vertex 2 X-coordinate {m}
!     48.579664080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -9.485376000000,         !- Vertex 3 X-coordinate {m}
!     52.846864080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 4 X-coordinate {m}
!     52.846864080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 UnderRf (G.S1.I3)-mirror,  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 UnderRf (G.S1.I3), !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     34.348552080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 2 X-coordinate {m}
!     34.348552080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 3 X-coordinate {m}
!     41.465632080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     41.465632080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 UnderRf (G.S3.I6)-mirror,  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 UnderRf (G.S3.I6), !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     30.081352080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 2 X-coordinate {m}
!     30.081352080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 3 X-coordinate {m}
!     34.348552080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     34.348552080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 East Wall (G.S1.E1),  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 South Perim Zn (G.S1),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     34.348552080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     41.465632080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     41.465632080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     34.348552080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Flr (G.S1.U1),     !- Name
!     Floor,                   !- Surface Type
!     EL7 UFCons (G.S1.U2),  !- Construction Name
!     EL7 South Perim Zn (G.S1),  !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     34.348552080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 2 X-coordinate {m}
!     34.348552080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 3 X-coordinate {m}
!     41.465632080000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     41.465632080000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 North Wall (G.S1.I1),  !- Name
!     Wall,                    !- Surface Type
!     EL1 IWall Construction,!- Construction Name
!     EL7 South Perim Zn (G.S1),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 North Wall (G.S1.I1)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     41.465632080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 2 X-coordinate {m}
!     41.465632080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 3 X-coordinate {m}
!     41.465632080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     41.465632080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 South Wall (G.S1.E3),  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 South Perim Zn (G.S1),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.488424000000,         !- Vertex 1 X-coordinate {m}
!     34.348552080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 2 X-coordinate {m}
!     34.348552080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 3 X-coordinate {m}
!     34.348552080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 4 X-coordinate {m}
!     34.348552080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 South Wall (G.S1.I2),  !- Name
!     Wall,                    !- Surface Type
!     Garage Int Wall,       !- Construction Name
!     EL7 South Perim Zn (G.S1),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 South Wall (G.S1.I2)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.742688000000,         !- Vertex 1 X-coordinate {m}
!     34.348552080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     34.348552080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     34.348552080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 4 X-coordinate {m}
!     34.348552080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 UnderRf (G.S1.I3), !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     EL7 South Perim Zn (G.S1),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 UnderRf (G.S1.I3)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.488424000000,         !- Vertex 1 X-coordinate {m}
!     34.348552080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     34.348552080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     41.465632080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 4 X-coordinate {m}
!     41.465632080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 West Wall (G.S1.E2),  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL7 South Perim Zn (G.S1),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.488424000000,         !- Vertex 1 X-coordinate {m}
!     41.465632080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 2 X-coordinate {m}
!     34.348552080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 3 X-coordinate {m}
!     34.348552080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.488424000000,         !- Vertex 4 X-coordinate {m}
!     41.465632080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 East Wall (G.S3.E7),  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL7 South Perim Zn (G.S3),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     30.081352080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     34.348552080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     34.348552080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     30.081352080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 Flr (G.S3.U3),     !- Name
!     Floor,                   !- Surface Type
!     EL7 UFCons (G.S3.U4),  !- Construction Name
!     EL7 South Perim Zn (G.S3),  !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     30.081352080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 2 X-coordinate {m}
!     30.081352080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 3 X-coordinate {m}
!     34.348552080000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     34.348552080000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 South Wall (G.S1.I2)-mirror,  !- Name
!     Wall,                    !- Surface Type
!     Garage Int Wall-mirror,!- Construction Name
!     EL7 South Perim Zn (G.S3),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 South Wall (G.S1.I2),  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     34.348552080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 2 X-coordinate {m}
!     34.348552080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 3 X-coordinate {m}
!     34.348552080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     34.348552080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 South Wall (G.S3.E9),  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL7 South Perim Zn (G.S3),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.742688000000,         !- Vertex 1 X-coordinate {m}
!     30.081352080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     30.081352080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     30.081352080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 4 X-coordinate {m}
!     30.081352080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 UnderRf (G.S3.I6), !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     EL7 South Perim Zn (G.S3),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL7 UnderRf (G.S3.I6)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.742688000000,         !- Vertex 1 X-coordinate {m}
!     30.081352080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     30.081352080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     34.348552080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 4 X-coordinate {m}
!     34.348552080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL7 West Wall (G.S3.E8),  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL7 South Perim Zn (G.S3),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.742688000000,         !- Vertex 1 X-coordinate {m}
!     34.348552080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 2 X-coordinate {m}
!     30.081352080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 3 X-coordinate {m}
!     30.081352080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 4 X-coordinate {m}
!     34.348552080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 East Wall (G.E2.E5),  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 East Perim Zn (G.E2),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.746315120000,          !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     4.746315120000,          !- Vertex 2 X-coordinate {m}
!     69.477331200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     4.746315120000,          !- Vertex 3 X-coordinate {m}
!     69.477331200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     4.746315120000,          !- Vertex 4 X-coordinate {m}
!     64.734643200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 East Wall (G.E2.I4),  !- Name
!     Wall,                    !- Surface Type
!     Garage Int Wall,       !- Construction Name
!     EL8 East Perim Zn (G.E2),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 East Wall (G.E2.I4)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.746315120000,          !- Vertex 1 X-coordinate {m}
!     69.477331200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     4.746315120000,          !- Vertex 2 X-coordinate {m}
!     74.223067200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     4.746315120000,          !- Vertex 3 X-coordinate {m}
!     74.223067200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     4.746315120000,          !- Vertex 4 X-coordinate {m}
!     69.477331200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 East Wall (G.W1.I1)-mirror,  !- Name
!     Wall,                    !- Surface Type
!     EL1 IWall Construction,!- Construction Name
!     EL8 East Perim Zn (G.E2),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 East Wall (G.W1.I1),  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -2.370764880000,         !- Vertex 1 X-coordinate {m}
!     74.223067200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 3 X-coordinate {m}
!     64.734643200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 4 X-coordinate {m}
!     74.223067200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Flr (G.E2.U2),     !- Name
!     Floor,                   !- Surface Type
!     EL7 UFCons (G.S1.U2),  !- Construction Name
!     EL8 East Perim Zn (G.E2),  !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.746315120000,          !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 3 X-coordinate {m}
!     74.223067200000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     4.746315120000,          !- Vertex 4 X-coordinate {m}
!     74.223067200000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 North Wall (G.E2.E6),  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 East Perim Zn (G.E2),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.746315120000,          !- Vertex 1 X-coordinate {m}
!     74.223067200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 2 X-coordinate {m}
!     74.223067200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 3 X-coordinate {m}
!     74.223067200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     4.746315120000,          !- Vertex 4 X-coordinate {m}
!     74.223067200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 South Wall (G.E2.E4),  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 East Perim Zn (G.E2),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -2.370764880000,         !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     4.746315120000,          !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     4.746315120000,          !- Vertex 3 X-coordinate {m}
!     64.734643200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 4 X-coordinate {m}
!     64.734643200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 UnderRf (G.E2.I5), !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     EL8 East Perim Zn (G.E2),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 UnderRf (G.E2.I5)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -2.370764880000,         !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     4.746315120000,          !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     4.746315120000,          !- Vertex 3 X-coordinate {m}
!     74.223067200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 4 X-coordinate {m}
!     74.223067200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 East Wall (G.E2.I4)-mirror,  !- Name
!     Wall,                    !- Surface Type
!     Garage Int Wall-mirror,!- Construction Name
!     EL8 East Perim Zn (G.E4),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 East Wall (G.E2.I4),  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.746315120000,          !- Vertex 1 X-coordinate {m}
!     74.223067200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     4.746315120000,          !- Vertex 2 X-coordinate {m}
!     69.477331200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     4.746315120000,          !- Vertex 3 X-coordinate {m}
!     69.477331200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     4.746315120000,          !- Vertex 4 X-coordinate {m}
!     74.223067200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 East Wall (G.E4.E11),  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL8 East Perim Zn (G.E4),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.010467120000,          !- Vertex 1 X-coordinate {m}
!     69.477331200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     9.010467120000,          !- Vertex 2 X-coordinate {m}
!     74.220019200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     9.010467120000,          !- Vertex 3 X-coordinate {m}
!     74.220019200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     9.010467120000,          !- Vertex 4 X-coordinate {m}
!     69.477331200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Flr (G.E4.U4),     !- Name
!     Floor,                   !- Surface Type
!     EL7 UFCons (G.S3.U4),  !- Construction Name
!     EL8 East Perim Zn (G.E4),  !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.010467120000,          !- Vertex 1 X-coordinate {m}
!     69.477331200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     4.743267120000,          !- Vertex 2 X-coordinate {m}
!     69.477331200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     4.743267120000,          !- Vertex 3 X-coordinate {m}
!     74.220019200000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     9.010467120000,          !- Vertex 4 X-coordinate {m}
!     74.220019200000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 North Wall (G.E4.E12),  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL8 East Perim Zn (G.E4),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.010467120000,          !- Vertex 1 X-coordinate {m}
!     74.220019200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     4.743267120000,          !- Vertex 2 X-coordinate {m}
!     74.220019200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     4.743267120000,          !- Vertex 3 X-coordinate {m}
!     74.220019200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     9.010467120000,          !- Vertex 4 X-coordinate {m}
!     74.220019200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 South Wall (G.E4.E10),  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL8 East Perim Zn (G.E4),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.743267120000,          !- Vertex 1 X-coordinate {m}
!     69.477331200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     9.010467120000,          !- Vertex 2 X-coordinate {m}
!     69.477331200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     9.010467120000,          !- Vertex 3 X-coordinate {m}
!     69.477331200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     4.743267120000,          !- Vertex 4 X-coordinate {m}
!     69.477331200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 UnderRf (G.E4.I7), !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     EL8 East Perim Zn (G.E4),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 UnderRf (G.E4.I7)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.743267120000,          !- Vertex 1 X-coordinate {m}
!     69.477331200000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     9.010467120000,          !- Vertex 2 X-coordinate {m}
!     69.477331200000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     9.010467120000,          !- Vertex 3 X-coordinate {m}
!     74.220019200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     4.743267120000,          !- Vertex 4 X-coordinate {m}
!     74.220019200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Gable (G.5.E19),   !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     3,                       !- Number of Vertices
!     9.011107200000,          !- Vertex 1 X-coordinate {m}
!     68.868950400000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     9.011107200000,          !- Vertex 2 X-coordinate {m}
!     74.830838400000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     9.011107200000,          !- Vertex 3 X-coordinate {m}
!     71.849894400000,         !- Vertex 3 Y-coordinate {m}
!     3.980688000000;          !- Vertex 3 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Gable (G.5.E26),   !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     3,                       !- Number of Vertices
!     -13.755044880000,        !- Vertex 1 X-coordinate {m}
!     70.088150400000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 2 X-coordinate {m}
!     64.126262400000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 3 X-coordinate {m}
!     67.107206400000,         !- Vertex 3 Y-coordinate {m}
!     3.980688000000;          !- Vertex 3 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Roof (G.5.E13),    !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     5,                       !- Number of Vertices
!     -7.116500880000,         !- Vertex 1 X-coordinate {m}
!     64.125043200000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     5.352867120000,          !- Vertex 2 X-coordinate {m}
!     64.125043200000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     0.000579120000,          !- Vertex 3 X-coordinate {m}
!     69.478625049412,         !- Vertex 3 Y-coordinate {m}
!     5.087216214941,          !- Vertex 3 Z-coordinate {m}
!     -4.745156880000,         !- Vertex 4 X-coordinate {m}
!     69.478625049412,         !- Vertex 4 Y-coordinate {m}
!     5.087216214941,          !- Vertex 4 Z-coordinate {m}
!     -7.116500880000,         !- Vertex 5 X-coordinate {m}
!     67.105700999544,         !- Vertex 5 Y-coordinate {m}
!     3.980703558267;          !- Vertex 5 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Roof (G.5.E15),    !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.353507200000,          !- Vertex 1 X-coordinate {m}
!     64.125043200000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     5.353507200000,          !- Vertex 2 X-coordinate {m}
!     68.867731200000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     2.372849400456,          !- Vertex 3 X-coordinate {m}
!     71.851723200000,         !- Vertex 3 Y-coordinate {m}
!     3.980703558267,          !- Vertex 3 Z-coordinate {m}
!     -0.000074649412,         !- Vertex 4 X-coordinate {m}
!     69.477331200000,         !- Vertex 4 Y-coordinate {m}
!     5.087216214941;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Roof (G.5.E17),    !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.353507200000,          !- Vertex 1 X-coordinate {m}
!     68.868950400000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     9.620707200000,          !- Vertex 2 X-coordinate {m}
!     68.868950400000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     9.620707200000,          !- Vertex 3 X-coordinate {m}
!     71.849608199544,         !- Vertex 3 Y-coordinate {m}
!     3.980703558267,          !- Vertex 3 Z-coordinate {m}
!     2.372563200000,          !- Vertex 4 X-coordinate {m}
!     71.849608199544,         !- Vertex 4 Y-coordinate {m}
!     3.980703558267;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Roof (G.5.E20),    !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     5,                       !- Number of Vertices
!     2.372563200000,          !- Vertex 1 X-coordinate {m}
!     74.832088080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -10.096804800000,        !- Vertex 2 X-coordinate {m}
!     74.832088080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -4.744516800000,         !- Vertex 3 X-coordinate {m}
!     69.478506230588,         !- Vertex 3 Y-coordinate {m}
!     5.087216214941,          !- Vertex 3 Z-coordinate {m}
!     0.001219200000,          !- Vertex 4 X-coordinate {m}
!     69.478506230588,         !- Vertex 4 Y-coordinate {m}
!     5.087216214941,          !- Vertex 4 Z-coordinate {m}
!     2.372563200000,          !- Vertex 5 X-coordinate {m}
!     71.851430280456,         !- Vertex 5 Y-coordinate {m}
!     3.980703558267;          !- Vertex 5 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Roof (G.5.E22),    !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -10.097444880000,        !- Vertex 1 X-coordinate {m}
!     74.832088080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -10.097444880000,        !- Vertex 2 X-coordinate {m}
!     70.089400080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -7.116787080456,         !- Vertex 3 X-coordinate {m}
!     67.105408080000,         !- Vertex 3 Y-coordinate {m}
!     3.980703558267,          !- Vertex 3 Z-coordinate {m}
!     -4.743863030588,         !- Vertex 4 X-coordinate {m}
!     69.479800080000,         !- Vertex 4 Y-coordinate {m}
!     5.087216214941;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Roof (G.5.E24),    !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -10.097444880000,        !- Vertex 1 X-coordinate {m}
!     70.088150400000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -14.364644880000,        !- Vertex 2 X-coordinate {m}
!     70.088150400000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -14.364644880000,        !- Vertex 3 X-coordinate {m}
!     67.107492600456,         !- Vertex 3 Y-coordinate {m}
!     3.980703558267,          !- Vertex 3 Z-coordinate {m}
!     -7.116500880000,         !- Vertex 4 X-coordinate {m}
!     67.107492600456,         !- Vertex 4 Y-coordinate {m}
!     3.980703558267;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Soffet (G.5.E14),  !- Name
!     Floor,                   !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -13.755044880000,        !- Vertex 1 X-coordinate {m}
!     64.125043200000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     5.352867120000,          !- Vertex 2 X-coordinate {m}
!     64.125043200000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     4.743267120000,          !- Vertex 3 X-coordinate {m}
!     64.734643200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 4 X-coordinate {m}
!     64.734643200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Soffet (G.5.E16),  !- Name
!     Floor,                   !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.353507200000,          !- Vertex 1 X-coordinate {m}
!     64.125043200000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     5.353507200000,          !- Vertex 2 X-coordinate {m}
!     68.867731200000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     4.743907200000,          !- Vertex 3 X-coordinate {m}
!     69.477331200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     4.743907200000,          !- Vertex 4 X-coordinate {m}
!     64.734643200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Soffet (G.5.E18),  !- Name
!     Floor,                   !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.353507200000,          !- Vertex 1 X-coordinate {m}
!     68.868950400000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     9.011107200000,          !- Vertex 2 X-coordinate {m}
!     68.868950400000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     9.011107200000,          !- Vertex 3 X-coordinate {m}
!     69.478550400000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     4.743907200000,          !- Vertex 4 X-coordinate {m}
!     69.478550400000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Soffet (G.5.E21),  !- Name
!     Floor,                   !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.487204800000,         !- Vertex 1 X-coordinate {m}
!     74.222488080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     9.011107200000,          !- Vertex 2 X-coordinate {m}
!     74.222488080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     9.011107200000,          !- Vertex 3 X-coordinate {m}
!     74.832088080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -10.096804800000,        !- Vertex 4 X-coordinate {m}
!     74.832088080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Soffet (G.5.E23),  !- Name
!     Floor,                   !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.487844880000,         !- Vertex 1 X-coordinate {m}
!     69.479800080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 2 X-coordinate {m}
!     74.222488080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -10.097444880000,        !- Vertex 3 X-coordinate {m}
!     74.832088080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -10.097444880000,        !- Vertex 4 X-coordinate {m}
!     70.089400080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Soffet (G.5.E25),  !- Name
!     Floor,                   !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -13.755044880000,        !- Vertex 1 X-coordinate {m}
!     69.478550400000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 2 X-coordinate {m}
!     69.478550400000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -10.097444880000,        !- Vertex 3 X-coordinate {m}
!     70.088150400000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 4 X-coordinate {m}
!     70.088150400000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 UnderRf (G.E2.I5)-mirror,  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 UnderRf (G.E2.I5), !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.746315120000,          !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 3 X-coordinate {m}
!     74.223067200000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     4.746315120000,          !- Vertex 4 X-coordinate {m}
!     74.223067200000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 UnderRf (G.E4.I7)-mirror,  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 UnderRf (G.E4.I7), !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.010467120000,          !- Vertex 1 X-coordinate {m}
!     69.477331200000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     4.743267120000,          !- Vertex 2 X-coordinate {m}
!     69.477331200000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     4.743267120000,          !- Vertex 3 X-coordinate {m}
!     74.220019200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     9.010467120000,          !- Vertex 4 X-coordinate {m}
!     74.220019200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 UnderRf (G.W1.I3)-mirror,  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 UnderRf (G.W1.I3), !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -2.370764880000,         !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 3 X-coordinate {m}
!     74.223067200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 4 X-coordinate {m}
!     74.223067200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 UnderRf (G.W3.I6)-mirror,  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 UnderRf (G.W3.I6), !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.487844880000,         !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 3 X-coordinate {m}
!     69.477331200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 4 X-coordinate {m}
!     69.477331200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 East Wall (G.W1.I1),  !- Name
!     Wall,                    !- Surface Type
!     EL1 IWall Construction,!- Construction Name
!     EL8 West Perim Zn (G.W1),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 East Wall (G.W1.I1)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -2.370764880000,         !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 2 X-coordinate {m}
!     74.223067200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 3 X-coordinate {m}
!     74.223067200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 4 X-coordinate {m}
!     64.734643200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Flr (G.W1.U1),     !- Name
!     Floor,                   !- Surface Type
!     EL7 UFCons (G.S1.U2),  !- Construction Name
!     EL8 West Perim Zn (G.W1),  !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -2.370764880000,         !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 3 X-coordinate {m}
!     74.223067200000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 4 X-coordinate {m}
!     74.223067200000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 North Wall (G.W1.E2),  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 West Perim Zn (G.W1),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -2.370764880000,         !- Vertex 1 X-coordinate {m}
!     74.223067200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 2 X-coordinate {m}
!     74.223067200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 3 X-coordinate {m}
!     74.223067200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 4 X-coordinate {m}
!     74.223067200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 South Wall (G.W1.E1),  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 West Perim Zn (G.W1),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.487844880000,         !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 3 X-coordinate {m}
!     64.734643200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 4 X-coordinate {m}
!     64.734643200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 UnderRf (G.W1.I3), !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     EL8 West Perim Zn (G.W1),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 UnderRf (G.W1.I3)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.487844880000,         !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -2.370764880000,         !- Vertex 3 X-coordinate {m}
!     74.223067200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 4 X-coordinate {m}
!     74.223067200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 West Wall (G.W1.E3),  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     EL8 West Perim Zn (G.W1),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.487844880000,         !- Vertex 1 X-coordinate {m}
!     74.223067200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 2 X-coordinate {m}
!     69.477331200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 3 X-coordinate {m}
!     69.477331200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 4 X-coordinate {m}
!     74.223067200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 West Wall (G.W1.I2),  !- Name
!     Wall,                    !- Surface Type
!     Garage Int Wall,       !- Construction Name
!     EL8 West Perim Zn (G.W1),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 West Wall (G.W1.I2)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.487844880000,         !- Vertex 1 X-coordinate {m}
!     69.477331200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 3 X-coordinate {m}
!     64.734643200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 4 X-coordinate {m}
!     69.477331200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 Flr (G.W3.U3),     !- Name
!     Floor,                   !- Surface Type
!     EL7 UFCons (G.S3.U4),  !- Construction Name
!     EL8 West Perim Zn (G.W3),  !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.487844880000,         !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 3 X-coordinate {m}
!     69.477331200000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 4 X-coordinate {m}
!     69.477331200000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 North Wall (G.W3.E8),  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL8 West Perim Zn (G.W3),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.487844880000,         !- Vertex 1 X-coordinate {m}
!     69.477331200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 2 X-coordinate {m}
!     69.477331200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 3 X-coordinate {m}
!     69.477331200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 4 X-coordinate {m}
!     69.477331200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 South Wall (G.W3.E7),  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL8 West Perim Zn (G.W3),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -13.755044880000,        !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 3 X-coordinate {m}
!     64.734643200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 4 X-coordinate {m}
!     64.734643200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 UnderRf (G.W3.I6), !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     EL8 West Perim Zn (G.W3),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 UnderRf (G.W3.I6)-mirror,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -13.755044880000,        !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 3 X-coordinate {m}
!     69.477331200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 4 X-coordinate {m}
!     69.477331200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 West Wall (G.W1.I2)-mirror,  !- Name
!     Wall,                    !- Surface Type
!     Garage Int Wall-mirror,!- Construction Name
!     EL8 West Perim Zn (G.W3),  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EL8 West Wall (G.W1.I2),  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -9.487844880000,         !- Vertex 1 X-coordinate {m}
!     64.734643200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 2 X-coordinate {m}
!     69.477331200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 3 X-coordinate {m}
!     69.477331200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -9.487844880000,         !- Vertex 4 X-coordinate {m}
!     64.734643200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EL8 West Wall (G.W3.E9),  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL8 West Perim Zn (G.W3),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -13.755044880000,        !- Vertex 1 X-coordinate {m}
!     69.477331200000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 2 X-coordinate {m}
!     64.734643200000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 3 X-coordinate {m}
!     64.734643200000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -13.755044880000,        !- Vertex 4 X-coordinate {m}
!     69.477331200000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     E3D108,                  !- Name
!     Wall,                    !- Surface Type
!     Garage Ext Wall,       !- Construction Name
!     EL7 North Perim Zn (G.N4),  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.742688000000,         !- Vertex 1 X-coordinate {m}
!     48.582712080000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 2 X-coordinate {m}
!     52.846864080000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 3 X-coordinate {m}
!     52.846864080000,         !- Vertex 3 Y-coordinate {m}
!     2.590800000000,          !- Vertex 3 Z-coordinate {m}
!     -4.742688000000,         !- Vertex 4 X-coordinate {m}
!     48.582712080000,         !- Vertex 4 Y-coordinate {m}
!     2.590800000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     7C5E9E,                  !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -14.364644880000,        !- Vertex 1 X-coordinate {m}
!     64.125043200000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -7.116500880000,         !- Vertex 2 X-coordinate {m}
!     64.125043200000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -7.116500880000,         !- Vertex 3 X-coordinate {m}
!     67.105700999544,         !- Vertex 3 Y-coordinate {m}
!     3.980703558267,          !- Vertex 3 Z-coordinate {m}
!     -14.364644880000,        !- Vertex 4 X-coordinate {m}
!     67.105700999544,         !- Vertex 4 Y-coordinate {m}
!     3.980703558267;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     A15DED,                  !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL8 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.620707200000,          !- Vertex 1 X-coordinate {m}
!     74.832088080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     2.372563200000,          !- Vertex 2 X-coordinate {m}
!     74.832088080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     2.372563200000,          !- Vertex 3 X-coordinate {m}
!     71.851430280456,         !- Vertex 3 Y-coordinate {m}
!     3.980703558267,          !- Vertex 3 Z-coordinate {m}
!     9.620707200000,          !- Vertex 4 X-coordinate {m}
!     71.851430280456,         !- Vertex 4 Y-coordinate {m}
!     3.980703558267;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     99C982,                  !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -10.097444880000,        !- Vertex 1 X-coordinate {m}
!     53.457104160000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     -10.097444880000,        !- Vertex 2 X-coordinate {m}
!     46.208960160000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -7.116787080456,         !- Vertex 3 X-coordinate {m}
!     46.208960160000,         !- Vertex 3 Y-coordinate {m}
!     3.980703558267,          !- Vertex 3 Z-coordinate {m}
!     -7.116787080456,         !- Vertex 4 X-coordinate {m}
!     53.457104160000,         !- Vertex 4 Y-coordinate {m}
!     3.980703558267;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     D47683,                  !- Name
!     Roof,                    !- Surface Type
!     EL2 Roof Construction, !- Construction Name
!     EL7 Roof Zone 1,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.609600000000,          !- Vertex 1 X-coordinate {m}
!     29.471752080000,         !- Vertex 1 Y-coordinate {m}
!     2.590800000000,          !- Vertex 1 Z-coordinate {m}
!     0.609600000000,          !- Vertex 2 X-coordinate {m}
!     36.719896080000,         !- Vertex 2 Y-coordinate {m}
!     2.590800000000,          !- Vertex 2 Z-coordinate {m}
!     -2.371057799544,         !- Vertex 3 X-coordinate {m}
!     36.719896080000,         !- Vertex 3 Y-coordinate {m}
!     3.980703558267,          !- Vertex 3 Z-coordinate {m}
!     -2.371057799544,         !- Vertex 4 X-coordinate {m}
!     29.471752080000,         !- Vertex 4 Y-coordinate {m}
!     3.980703558267;          !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    EL7 East Win (G.N2.E4.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.N2.E4), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    41.770432080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    42.755396328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    42.755396328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    41.770432080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.N2.E4.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.N2.E4), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    43.142032080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    44.126996328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    44.126996328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    43.142032080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.N2.E4.W3),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.N2.E4), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    44.513632080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    45.498596328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    45.498596328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    44.513632080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.N2.E4.W4),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.N2.E4), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    45.885232080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    46.870196328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    46.870196328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    45.885232080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 North Door (G.N2.E5.D1),  !- Name
    Door,                    !- Surface Type
    Other Wd Door,           !- Construction Name
    EL7 North Wall (G.N2.E5),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.438400000000,         !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.352800000000,         !- Vertex 2 X-coordinate {m}
    48.582712080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.352800000000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.042160000000,          !- Vertex 3 Z-coordinate {m}
    -2.438400000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 North Win (G.N2.E5.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 North Wall (G.N2.E5),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.609600000000,         !- Vertex 1 X-coordinate {m}
    48.582712080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -1.594564248000,         !- Vertex 2 X-coordinate {m}
    48.582712080000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -1.594564248000,         !- Vertex 3 X-coordinate {m}
    48.582712080000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -0.609600000000,         !- Vertex 4 X-coordinate {m}
    48.582712080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.N2.E6.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.N2.E6), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    48.277912080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    47.292947832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    47.292947832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    48.277912080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.N2.E6.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.N2.E6), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    46.906312080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    45.921347832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    45.921347832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    46.906312080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.N2.E6.W3),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.N2.E6), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    45.534712080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    44.549747832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    44.549747832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    45.534712080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.N2.E6.W4),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.N2.E6), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    44.163112080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    43.178147832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    43.178147832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    44.163112080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Door (G.N4.E10.D1),  !- Name
    Door,                    !- Surface Type
    Sgl Lyr Unins Mtl Door,  !- Construction Name
    E3D108,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    48.884464080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    52.542064080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    52.542064080000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    48.884464080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.S1.E1.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.S1.E1), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    34.653352080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    35.638316328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    35.638316328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    34.653352080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.S1.E1.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.S1.E1), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    36.024952080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    37.009916328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    37.009916328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    36.024952080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.S1.E1.W3),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.S1.E1), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    37.396552080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    38.381516328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    38.381516328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    37.396552080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 East Win (G.S1.E1.W4),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 East Wall (G.S1.E1), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    38.768152080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    39.753116328000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    39.753116328000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    38.768152080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 South Door (G.S1.E3.D1),  !- Name
    Door,                    !- Surface Type
    Other Wd Door,           !- Construction Name
    EL7 South Wall (G.S1.E3),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.050024000000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -6.135624000000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.135624000000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.042160000000,          !- Vertex 3 Z-coordinate {m}
    -7.050024000000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 South Win (G.S1.E3.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 South Wall (G.S1.E3),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -8.878824000000,         !- Vertex 1 X-coordinate {m}
    34.348552080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -7.893859752000,         !- Vertex 2 X-coordinate {m}
    34.348552080000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -7.893859752000,         !- Vertex 3 X-coordinate {m}
    34.348552080000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -8.878824000000,         !- Vertex 4 X-coordinate {m}
    34.348552080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.S1.E2.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.S1.E2), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    41.160832080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    40.175867832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    40.175867832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    41.160832080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.S1.E2.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.S1.E2), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    39.789232080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    38.804267832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    38.804267832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    39.789232080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.S1.E2.W3),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.S1.E2), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    38.417632080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    37.432667832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    37.432667832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    38.417632080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Win (G.S1.E2.W4),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL7 West Wall (G.S1.E2), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.488424000000,         !- Vertex 1 X-coordinate {m}
    37.046032080000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.488424000000,         !- Vertex 2 X-coordinate {m}
    36.061067832000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.488424000000,         !- Vertex 3 X-coordinate {m}
    36.061067832000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.488424000000,         !- Vertex 4 X-coordinate {m}
    37.046032080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL7 West Door (G.S3.E8.D1),  !- Name
    Door,                    !- Surface Type
    Sgl Lyr Unins Mtl Door,  !- Construction Name
    EL7 West Wall (G.S3.E8), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.742688000000,         !- Vertex 1 X-coordinate {m}
    34.043752080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.742688000000,         !- Vertex 2 X-coordinate {m}
    30.386152080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.742688000000,         !- Vertex 3 X-coordinate {m}
    30.386152080000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -4.742688000000,         !- Vertex 4 X-coordinate {m}
    34.043752080000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 East Door (G.E2.E5.D1),  !- Name
    Door,                    !- Surface Type
    Other Wd Door,           !- Construction Name
    EL8 East Wall (G.E2.E5), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.746315120000,          !- Vertex 1 X-coordinate {m}
    67.173043200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.746315120000,          !- Vertex 2 X-coordinate {m}
    68.087443200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.746315120000,          !- Vertex 3 X-coordinate {m}
    68.087443200000,         !- Vertex 3 Y-coordinate {m}
    2.042160000000,          !- Vertex 3 Z-coordinate {m}
    4.746315120000,          !- Vertex 4 X-coordinate {m}
    67.173043200000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 East Win (G.E2.E5.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 East Wall (G.E2.E5), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.746315120000,          !- Vertex 1 X-coordinate {m}
    65.344243200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    4.746315120000,          !- Vertex 2 X-coordinate {m}
    66.329207448000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    4.746315120000,          !- Vertex 3 X-coordinate {m}
    66.329207448000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    4.746315120000,          !- Vertex 4 X-coordinate {m}
    65.344243200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 North Win (G.E2.E6.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 North Wall (G.E2.E6),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.441515120000,          !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    3.456550872000,          !- Vertex 2 X-coordinate {m}
    74.223067200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    3.456550872000,          !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    4.441515120000,          !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 North Win (G.E2.E6.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 North Wall (G.E2.E6),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.069915120000,          !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    2.084950872000,          !- Vertex 2 X-coordinate {m}
    74.223067200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    2.084950872000,          !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    3.069915120000,          !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 North Win (G.E2.E6.W3),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 North Wall (G.E2.E6),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.698315120000,          !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.713350872000,          !- Vertex 2 X-coordinate {m}
    74.223067200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.713350872000,          !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    1.698315120000,          !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 North Win (G.E2.E6.W4),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 North Wall (G.E2.E6),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.326715120000,          !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -0.658249128000,         !- Vertex 2 X-coordinate {m}
    74.223067200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -0.658249128000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.326715120000,          !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 South Win (G.E2.E4.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 South Wall (G.E2.E4),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.065964880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -1.081000632000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -1.081000632000,         !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -2.065964880000,         !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 South Win (G.E2.E4.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 South Wall (G.E2.E4),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.694364880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    0.290599368000,          !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    0.290599368000,          !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -0.694364880000,         !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 South Win (G.E2.E4.W3),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 South Wall (G.E2.E4),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.677235120000,          !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    1.662199368000,          !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    1.662199368000,          !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    0.677235120000,          !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 South Win (G.E2.E4.W4),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 South Wall (G.E2.E4),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.048835120000,          !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    3.033799368000,          !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    3.033799368000,          !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    2.048835120000,          !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 South Door (G.E4.E10.D1),  !- Name
    Door,                    !- Surface Type
    Sgl Lyr Unins Mtl Door,  !- Construction Name
    EL8 South Wall (G.E4.E10),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.048067120000,          !- Vertex 1 X-coordinate {m}
    69.477331200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.705667120000,          !- Vertex 2 X-coordinate {m}
    69.477331200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.705667120000,          !- Vertex 3 X-coordinate {m}
    69.477331200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    5.048067120000,          !- Vertex 4 X-coordinate {m}
    69.477331200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 North Win (G.W1.E2.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 North Wall (G.W1.E2),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.675564880000,         !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -3.660529128000,         !- Vertex 2 X-coordinate {m}
    74.223067200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -3.660529128000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -2.675564880000,         !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 North Win (G.W1.E2.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 North Wall (G.W1.E2),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.047164880000,         !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -5.032129128000,         !- Vertex 2 X-coordinate {m}
    74.223067200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -5.032129128000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -4.047164880000,         !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 North Win (G.W1.E2.W3),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 North Wall (G.W1.E2),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.418764880000,         !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -6.403729128000,         !- Vertex 2 X-coordinate {m}
    74.223067200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -6.403729128000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -5.418764880000,         !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 North Win (G.W1.E2.W4),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 North Wall (G.W1.E2),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -6.790364880000,         !- Vertex 1 X-coordinate {m}
    74.223067200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -7.775329128000,         !- Vertex 2 X-coordinate {m}
    74.223067200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -7.775329128000,         !- Vertex 3 X-coordinate {m}
    74.223067200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -6.790364880000,         !- Vertex 4 X-coordinate {m}
    74.223067200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 South Win (G.W1.E1.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 South Wall (G.W1.E1),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.183044880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -8.198080632000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -8.198080632000,         !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.183044880000,         !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 South Win (G.W1.E1.W2),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 South Wall (G.W1.E1),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.811444880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -6.826480632000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -6.826480632000,         !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -7.811444880000,         !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 South Win (G.W1.E1.W3),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 South Wall (G.W1.E1),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -6.439844880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -5.454880632000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -5.454880632000,         !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -6.439844880000,         !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 South Win (G.W1.E1.W4),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 South Wall (G.W1.E1),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.068244880000,         !- Vertex 1 X-coordinate {m}
    64.734643200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -4.083280632000,         !- Vertex 2 X-coordinate {m}
    64.734643200000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -4.083280632000,         !- Vertex 3 X-coordinate {m}
    64.734643200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -5.068244880000,         !- Vertex 4 X-coordinate {m}
    64.734643200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 West Door (G.W1.E3.D1),  !- Name
    Door,                    !- Surface Type
    Other Wd Door,           !- Construction Name
    EL8 West Wall (G.W1.E3), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.487844880000,         !- Vertex 1 X-coordinate {m}
    71.784667200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    70.870267200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    70.870267200000,         !- Vertex 3 Y-coordinate {m}
    2.042160000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    71.784667200000,         !- Vertex 4 Y-coordinate {m}
    2.042160000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 West Win (G.W1.E3.W1),  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EL8 West Wall (G.W1.E3), !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.487844880000,         !- Vertex 1 X-coordinate {m}
    73.613467200000,         !- Vertex 1 Y-coordinate {m}
    1.066800000000,          !- Vertex 1 Z-coordinate {m}
    -9.487844880000,         !- Vertex 2 X-coordinate {m}
    72.628502952000,         !- Vertex 2 Y-coordinate {m}
    1.066800000000,          !- Vertex 2 Z-coordinate {m}
    -9.487844880000,         !- Vertex 3 X-coordinate {m}
    72.628502952000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.487844880000,         !- Vertex 4 X-coordinate {m}
    73.613467200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EL8 North Door (G.W3.E8.D1),  !- Name
    Door,                    !- Surface Type
    Sgl Lyr Unins Mtl Door,  !- Construction Name
    EL8 North Wall (G.W3.E8),!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.792644880000,         !- Vertex 1 X-coordinate {m}
    69.477331200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -13.450244880000,        !- Vertex 2 X-coordinate {m}
    69.477331200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.450244880000,        !- Vertex 3 X-coordinate {m}
    69.477331200000,         !- Vertex 3 Y-coordinate {m}
    2.286000000000,          !- Vertex 3 Z-coordinate {m}
    -9.792644880000,         !- Vertex 4 X-coordinate {m}
    69.477331200000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    Shades-living_unit3-G-N2,!- Name
    EL7 North Perim Zn (G.N2),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    DEER Res ShadeSch,       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL7 East Win (G.N2.E4.W1),  !- Fenestration Surface 1 Name
    EL7 East Win (G.N2.E4.W2),  !- Fenestration Surface 2 Name
    EL7 East Win (G.N2.E4.W3),  !- Fenestration Surface 3 Name
    EL7 East Win (G.N2.E4.W4),  !- Fenestration Surface 4 Name
    EL7 West Win (G.N2.E6.W1),  !- Fenestration Surface 5 Name
    EL7 West Win (G.N2.E6.W2),  !- Fenestration Surface 6 Name
    EL7 West Win (G.N2.E6.W3),  !- Fenestration Surface 7 Name
    EL7 West Win (G.N2.E6.W4),  !- Fenestration Surface 8 Name
    EL7 North Win (G.N2.E5.W1);  !- Fenestration Surface 9 Name

WindowShadingControl,
    Shades-living_unit4-G-E2,!- Name
    EL8 East Perim Zn (G.E2),!- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    DEER Res ShadeSch,       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL8 North Win (G.E2.E6.W1),  !- Fenestration Surface 1 Name
    EL8 North Win (G.E2.E6.W2),  !- Fenestration Surface 2 Name
    EL8 North Win (G.E2.E6.W3),  !- Fenestration Surface 3 Name
    EL8 North Win (G.E2.E6.W4),  !- Fenestration Surface 4 Name
    EL8 South Win (G.E2.E4.W1),  !- Fenestration Surface 5 Name
    EL8 South Win (G.E2.E4.W2),  !- Fenestration Surface 6 Name
    EL8 South Win (G.E2.E4.W3),  !- Fenestration Surface 7 Name
    EL8 South Win (G.E2.E4.W4),  !- Fenestration Surface 8 Name
    EL8 East Win (G.E2.E5.W1);  !- Fenestration Surface 9 Name

WindowShadingControl,
    Shades-living_unit4-G-W1,!- Name
    EL8 West Perim Zn (G.W1),!- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    DEER Res ShadeSch,       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL8 North Win (G.W1.E2.W1),  !- Fenestration Surface 1 Name
    EL8 North Win (G.W1.E2.W2),  !- Fenestration Surface 2 Name
    EL8 North Win (G.W1.E2.W3),  !- Fenestration Surface 3 Name
    EL8 North Win (G.W1.E2.W4),  !- Fenestration Surface 4 Name
    EL8 South Win (G.W1.E1.W1),  !- Fenestration Surface 5 Name
    EL8 South Win (G.W1.E1.W2),  !- Fenestration Surface 6 Name
    EL8 South Win (G.W1.E1.W3),  !- Fenestration Surface 7 Name
    EL8 South Win (G.W1.E1.W4),  !- Fenestration Surface 8 Name
    EL8 West Win (G.W1.E3.W1);  !- Fenestration Surface 9 Name

WindowShadingControl,
    Shades-living_unit3-G-S1,!- Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    DEER Res ShadeSch,       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    EL7 East Win (G.S1.E1.W1),  !- Fenestration Surface 1 Name
    EL7 East Win (G.S1.E1.W2),  !- Fenestration Surface 2 Name
    EL7 East Win (G.S1.E1.W3),  !- Fenestration Surface 3 Name
    EL7 East Win (G.S1.E1.W4),  !- Fenestration Surface 4 Name
    EL7 West Win (G.S1.E2.W1),  !- Fenestration Surface 5 Name
    EL7 West Win (G.S1.E2.W2),  !- Fenestration Surface 6 Name
    EL7 West Win (G.S1.E2.W3),  !- Fenestration Surface 7 Name
    EL7 West Win (G.S1.E2.W4),  !- Fenestration Surface 8 Name
    EL7 South Win (G.S1.E3.W1);  !- Fenestration Surface 9 Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    DXGF EL7 Dummy Return Plenum Plenum Internal Mass,  !- Name
    DXGF EL7 Plenum Construction,  !- Construction Name
    DXGF EL7 Dummy Return Plenum,  !- Zone or ZoneList Name
    5.0;                     !- Surface Area {m2}

InternalMass,
    DXGF EL8 Dummy Return Plenum Plenum Internal Mass,  !- Name
    DXGF EL8 Plenum Construction,  !- Construction Name
    DXGF EL8 Dummy Return Plenum,  !- Zone or ZoneList Name
    5.0;                     !- Surface Area {m2}

InternalMass,
    Internalmass_unit3,      !- Name
    InteriorFurnishings,     !- Construction Name
    living area-EL7,         !- Zone or ZoneList Name
    9.89591078066915;        !- Surface Area {m2}

InternalMass,
    Internalmass_unit4,      !- Name
    InteriorFurnishings,     !- Construction Name
    living area-EL8,         !- Zone or ZoneList Name
    9.89591078066915;        !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Ext-S-EL7,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.245852000000,        !- Vertex 1 X-coordinate {m}
    29.317828080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.757428000000,          !- Vertex 2 X-coordinate {m}
    29.317828080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.757428000000,          !- Vertex 3 X-coordinate {m}
    29.317828080000,         !- Vertex 3 Y-coordinate {m}
    3.048000000000,          !- Vertex 3 Z-coordinate {m}
    -10.245852000000,        !- Vertex 4 X-coordinate {m}
    29.317828080000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Ext-E-EL7,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.757428000000,          !- Vertex 1 X-coordinate {m}
    29.317828080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.757428000000,          !- Vertex 2 X-coordinate {m}
    53.610388080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.757428000000,          !- Vertex 3 X-coordinate {m}
    53.610388080000,         !- Vertex 3 Y-coordinate {m}
    3.048000000000,          !- Vertex 3 Z-coordinate {m}
    0.757428000000,          !- Vertex 4 X-coordinate {m}
    29.317828080000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Ext-N-EL7,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.757428000000,          !- Vertex 1 X-coordinate {m}
    53.610388080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -10.245852000000,        !- Vertex 2 X-coordinate {m}
    53.610388080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -10.245852000000,        !- Vertex 3 X-coordinate {m}
    53.610388080000,         !- Vertex 3 Y-coordinate {m}
    3.048000000000,          !- Vertex 3 Z-coordinate {m}
    0.757428000000,          !- Vertex 4 X-coordinate {m}
    53.610388080000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Ext-W-EL7,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.245852000000,        !- Vertex 1 X-coordinate {m}
    53.610388080000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -10.245852000000,        !- Vertex 2 X-coordinate {m}
    29.317828080000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -10.245852000000,        !- Vertex 3 X-coordinate {m}
    29.317828080000,         !- Vertex 3 Y-coordinate {m}
    3.048000000000,          !- Vertex 3 Z-coordinate {m}
    -10.245852000000,        !- Vertex 4 X-coordinate {m}
    53.610388080000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Ext-W-EL8,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.518568880000,        !- Vertex 1 X-coordinate {m}
    74.980495200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -14.518568880000,        !- Vertex 2 X-coordinate {m}
    63.977215200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.518568880000,        !- Vertex 3 X-coordinate {m}
    63.977215200000,         !- Vertex 3 Y-coordinate {m}
    3.048000000000,          !- Vertex 3 Z-coordinate {m}
    -14.518568880000,        !- Vertex 4 X-coordinate {m}
    74.980495200000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Ext-N-EL8,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.773991120000,          !- Vertex 1 X-coordinate {m}
    74.980495200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -14.518568880000,        !- Vertex 2 X-coordinate {m}
    74.980495200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.518568880000,        !- Vertex 3 X-coordinate {m}
    74.980495200000,         !- Vertex 3 Y-coordinate {m}
    3.048000000000,          !- Vertex 3 Z-coordinate {m}
    9.773991120000,          !- Vertex 4 X-coordinate {m}
    74.980495200000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Ext-E-EL8,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.773991120000,          !- Vertex 1 X-coordinate {m}
    63.977215200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.773991120000,          !- Vertex 2 X-coordinate {m}
    74.980495200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.773991120000,          !- Vertex 3 X-coordinate {m}
    74.980495200000,         !- Vertex 3 Y-coordinate {m}
    3.048000000000,          !- Vertex 3 Z-coordinate {m}
    9.773991120000,          !- Vertex 4 X-coordinate {m}
    63.977215200000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Ext-S-EL8,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.518568880000,        !- Vertex 1 X-coordinate {m}
    63.977215200000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.773991120000,          !- Vertex 2 X-coordinate {m}
    63.977215200000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.773991120000,          !- Vertex 3 X-coordinate {m}
    63.977215200000,         !- Vertex 3 Y-coordinate {m}
    3.048000000000,          !- Vertex 3 Z-coordinate {m}
    -14.518568880000,        !- Vertex 4 X-coordinate {m}
    63.977215200000,         !- Vertex 4 Y-coordinate {m}
    3.048000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========

! ========================================================================
! The following was created by the Slab preprocessor program.
! Check the convergence message at the end of this file.
! Weather File Location=CA_DAGGETT-BARSTOW-DAGGE - USA Custom-723815
!
!  Monthly Slab Outside Face Temperatures, C and Heat Fluxes(loss), W/(m^2)
!  Perimeter Area: 67.20
!  Core Area:      40.96
!
!       Month   TAverage   TPerimeter    TCore      TInside AverageFlux PerimeterFlux CoreFlux
!           1      20.91     20.28        21.94       22.22      4.342       6.423     0.928
!           2      20.95     20.41        21.83       22.22      4.198       5.974     1.284
!           3      21.29     21.01        21.77       22.22      3.056       4.010     1.489
!           4      21.54     21.41        21.76       22.22      2.247       2.686     1.526
!           5      21.95     22.05        21.78       22.22      0.898       0.567     1.442
!           6      23.75     24.15        23.11       23.88      0.416      -0.884     2.548
!           7      24.21     24.69        23.42       23.88     -1.325      -3.267     1.861
!           8      24.40     24.91        23.56       23.88     -2.093      -4.153     1.286
!           9      24.22     24.56        23.66       23.88     -1.386      -2.765     0.876
!          10      22.61     22.73        22.41       22.22     -1.559      -2.045     -0.763
!          11      21.86     21.64        22.21       22.22      1.205       1.918     3.535E-002
!          12      21.18     20.62        22.08       22.22      3.451       5.276     0.457
SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefSlabAverage,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCSlabAverageSurfaceTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefSlabPerimeter,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCSlabPerimeterTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefSlabCore,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCSlabCoreTemp, !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}


!-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA ===========

Foundation:Kiva,
    Slab Foundation;         !- Name


!-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA:SETTINGS ===========

Foundation:Kiva:Settings,
    1.73,                    !- Soil Conductivity {W/m-K}
    1842,                    !- Soil Density {kg/m3}
    419,                     !- Soil Specific Heat {J/kg-K}
    0.9,                     !- Ground Solar Absorptivity {dimensionless}
    0.9,                     !- Ground Thermal Absorptivity {dimensionless}
    0.03,                    !- Ground Surface Roughness {m}
    40,                      !- Far-Field Width {m}
    ZeroFlux,                !- Deep-Ground Boundary Condition
    40,                      !- Deep-Ground Depth {m}
    0.02,                    !- Minimum Cell Dimension {m}
    1.5,                     !- Maximum Cell Growth Coefficient {dimensionless}
    Timestep;                !- Simulation Timestep


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER ===========

SurfaceProperty:ExposedFoundationPerimeter,
    EL7 Flr (G.N2.U2),       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    0.57,                    !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed

SurfaceProperty:ExposedFoundationPerimeter,
    EL7 Flr (G.S1.U1),       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    0.57,                    !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed

SurfaceProperty:ExposedFoundationPerimeter,
    EL7 Flr (G.S3.U3),       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    0.73,                    !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed

SurfaceProperty:ExposedFoundationPerimeter,
    EL7 Flr (G.N4.U4),       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    0.73,                    !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed

SurfaceProperty:ExposedFoundationPerimeter,
    EL8 Flr (G.E2.U2),       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    0.57,                    !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed

SurfaceProperty:ExposedFoundationPerimeter,
    EL8 Flr (G.W1.U1),       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    0.57,                    !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed

SurfaceProperty:ExposedFoundationPerimeter,
    EL8 Flr (G.E4.U4),       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    0.73,                    !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed

SurfaceProperty:ExposedFoundationPerimeter,
    EL8 Flr (G.W3.U3),       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    0.73,                    !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

!
!
!
! GroundHeatTransfer:Control,
!     gtp_control,             !- Name
!     no,                      !- Run Basement Preprocessor
!     yes;                     !- Run Slab Preprocessor
!
!
!
! GroundHeatTransfer:Slab:Materials,
!     2,                       !- NMAT: Number of materials
!     0.16,                    !- ALBEDO: Surface Albedo: No Snow
!     0.4,                     !- ALBEDO: Surface Albedo: Snow
!     0.9,                     !- EPSLW: Surface Emissivity: No Snow
!     0.9,                     !- EPSLW: Surface Emissivity: Snow
!     0.75,                    !- Z0: Surface Roughness: No Snow {cm}
!     0.05,                    !- Z0: Surface Roughness: Snow {cm}
!     6,                       !- HIN: Indoor HConv: Downward Flow {W/m2-K}
!     9;                       !- HIN: Indoor HConv: Upward {W/m2-K}
!
!
!
! GroundHeatTransfer:Slab:MatlProps,
!     2300,                    !- RHO: Slab Material density {kg/m3}
!     1200,                    !- RHO: Soil Density {kg/m3}
!     650,                     !- CP: Slab CP {J/kg-K}
!     1200,                    !- CP: Soil CP {J/kg-K}
!     0.9,                     !- TCON: Slab k {W/m-K}
!     1;                       !- TCON: Soil k {W/m-K}
!
!
!
! GroundHeatTransfer:Slab:BoundConds,
!     FALSE,                   !- EVTR: Is surface evapotranspiration modeled
!     TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
!     10,                      !- TDEEPin {C}
!     FALSE;                   !- USRHflag: Is the ground surface h specified by the user?
!
!
!
! GroundHeatTransfer:Slab:BldgProps,
!     10,                      !- IYRS: Number of years to iterate
!     0,                       !- Shape: Slab shape
!     4,                       !- HBLDG: Building height {m}
!     22.22,                   !- TIN1: January Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN2: February Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN3: March Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN4: April Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN5: May Indoor Average Temperature Setpoint {C}
!     23.88,                   !- TIN6: June Indoor Average Temperature Setpoint {C}
!     23.88,                   !- TIN7: July Indoor Average Temperature Setpoint {C}
!     23.88,                   !- TIN8: August Indoor Average Temperature Setpoint {C}
!     23.88,                   !- TIN9: September Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN10: October Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN11: November Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN12: December Indoor Average Temperature Setpoint {C}
!     0,                       !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
!     0.1;                     !- ConvTol: Convergence Tolerance
!
!
!
! GroundHeatTransfer:Slab:Insulation,
!     0,                       !- RINS: R value of under slab insulation {m2-K/W}
!     0,                       !- DINS: Width of strip of under slab insulation {m}
!     0,                       !- RVINS: R value of vertical insulation {m2-K/W}
!     0.6,                     !- ZVINS: Depth of vertical insulation {m}
!     0;                       !- IVINS: Flag: Is there vertical insulation
!
!
!
! GroundHeatTransfer:Slab:EquivalentSlab,
!     2.59994805991784,        !- APRatio: The area to perimeter ratio for this slab {m}
!     0.1,                     !- SLABDEPTH: Thickness of slab on grade {m}
!     15,                      !- CLEARANCE: Distance from edge of slab to domain edge {m}
!     15;                      !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}
!
!
!
! GroundHeatTransfer:Basement:SimParameters,
!     0.1,                     !- F: Multiplier for the ADI solution
!     15;                      !- IYRS: Maximum number of yearly iterations:
!
!
!
! GroundHeatTransfer:Basement:MatlProps,
!     6,                       !- NMAT: Number of materials in this domain
!     2243,                    !- Density for Foundation Wall {kg/m3}
!     2243,                    !- density for Floor Slab {kg/m3}
!     311,                     !- density for Ceiling {kg/m3}
!     1500,                    !- density for Soil {kg/m3}
!     2000,                    !- density for Gravel {kg/m3}
!     449,                     !- density for Wood {kg/m3}
!     880,                     !- Specific heat for foundation wall {J/kg-K}
!     880,                     !- Specific heat for floor slab {J/kg-K}
!     1530,                    !- Specific heat for ceiling {J/kg-K}
!     840,                     !- Specific heat for soil {J/kg-K}
!     720,                     !- Specific heat for gravel {J/kg-K}
!     1530,                    !- Specific heat for wood {J/kg-K}
!     1.4,                     !- Thermal conductivity for foundation wall {W/m-K}
!     1.4,                     !- Thermal conductivity for floor slab {W/m-K}
!     0.09,                    !- Thermal conductivity for ceiling {W/m-K}
!     1.1,                     !- thermal conductivity for soil {W/m-K}
!     1.9,                     !- thermal conductivity for gravel {W/m-K}
!     0.12;                    !- thermal conductivity for wood {W/m-K}
!
!
!
! GroundHeatTransfer:Basement:Insulation,
!     1.76099742894375e-05,    !- REXT: R Value of any exterior insulation {m2-K/W}
!     True;                    !- INSFULL: Flag: Is the wall fully insulated?
!
!
!
! GroundHeatTransfer:Basement:SurfaceProps,
!     0.16,                    !- ALBEDO: Surface albedo for No snow conditions
!     0.4,                     !- ALBEDO: Surface albedo for snow conditions
!     0.94,                    !- EPSLN: Surface emissivity No Snow
!     0.86,                    !- EPSLN: Surface emissivity with Snow
!     6,                       !- VEGHT: Surface roughness No snow conditions {cm}
!     0.25,                    !- VEGHT: Surface roughness Snow conditions {cm}
!     False;                   !- PET: Flag, Potential evapotranspiration on?
!
!
!
! GroundHeatTransfer:Basement:BldgData,
!     0.200000006162114,       !- DWALL: Wall thickness {m}
!     0.243828108701145,       !- DSLAB: Floor slab thickness {m}
!     0.3,                     !- DGRAVXY: Width of gravel pit beside basement wall {m}
!     0.2,                     !- DGRAVZN: Gravel depth extending above the floor slab {m}
!     0.1;                     !- DGRAVZP: Gravel depth below the floor slab {m}
!
!
!
! GroundHeatTransfer:Basement:Interior,
!     True,                    !- COND: Flag: Is the basement conditioned?
!     0.92,                    !- HIN: Downward convection only heat transfer coefficient {W/m2-K}
!     4.04,                    !- HIN: Upward convection only heat transfer coefficient {W/m2-K}
!     3.08,                    !- HIN: Horizontal convection only heat transfer coefficient {W/m2-K}
!     6.13,                    !- HIN: Downward combined (convection and radiation) heat transfer coefficient {W/m2-K}
!     9.26,                    !- HIN: Upward combined (convection and radiation) heat transfer coefficient {W/m2-K}
!     8.29;                    !- HIN: Horizontal combined (convection and radiation) heat transfer coefficient {W/m2-K}
!
!
!
! GroundHeatTransfer:Basement:ComBldg,
!     21,                      !- January average temperature {C}
!     21,                      !- February average temperature {C}
!     21,                      !- March average temperature {C}
!     21,                      !- April average temperature {C}
!     24,                      !- May average temperature {C}
!     24,                      !- June average temperature {C}
!     24,                      !- July average temperature {C}
!     24,                      !- August average temperature {C}
!     24,                      !- September average temperature {C}
!     24,                      !- October average temperature {C}
!     21,                      !- November average temperature {C}
!     21,                      !- December average temperature {C}
!     21;                      !- Daily variation sine wave amplitude {deltaC}
!
!
!
! GroundHeatTransfer:Basement:EquivSlab,
!     2.59994805991784,        !- APRatio: The area to perimeter ratio for this slab {m}
!     True;                    !- EquivSizing: Flag
!
!
!
! GroundHeatTransfer:Basement:EquivAutoGrid,
!     15,                      !- CLEARANCE: Distance from outside of wall to edge of 3-D ground domain {m}
!     0.1,                     !- SlabDepth: Thickness of the floor slab {m}
!     1.21914054350572;        !- BaseDepth: Depth of the basement wall below grade {m}
People,
    People_EL7_Zn_GS1,       !- Name
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList Name
    EL2 Occ-2 Sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People_EL7_Zn_GN2,       !- Name
    EL7 North Perim Zn (G.N2),  !- Zone or ZoneList Name
    EL2 Occ-1 Sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People_EL8_Zn_GW1,       !- Name
    EL8 West Perim Zn (G.W1),!- Zone or ZoneList Name
    EL2 Occ-2 Sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People_EL8_Zn_GE2,       !- Name
    EL8 East Perim Zn (G.E2),!- Zone or ZoneList Name
    EL2 Occ-1 Sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    EL7_GS1_Light,           !- Name
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.75,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Interior Lighting,       !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EL7_GN2_Light,           !- Name
    EL7 North Perim Zn (G.N2),  !- Zone or ZoneList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.75,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Interior Lighting,       !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EL7_GS3_Light,           !- Name
    EL7 South Perim Zn (G.S3),  !- Zone or ZoneList Name
    InteriorLightingHE,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    8.65509143,              !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Unconditioned,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EL7_GN4_Light,           !- Name
    EL7 North Perim Zn (G.N4),  !- Zone or ZoneList Name
    InteriorLightingHE,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    8.65509143,              !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Unconditioned,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EL8_GW1_Light,           !- Name
    EL8 West Perim Zn (G.W1),!- Zone or ZoneList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.75,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Interior Lighting,       !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EL8_GE2_Light,           !- Name
    EL8 East Perim Zn (G.E2),!- Zone or ZoneList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.75,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Interior Lighting,       !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EL8_GW3_Light,           !- Name
    EL8 West Perim Zn (G.W3),!- Zone or ZoneList Name
    InteriorLightingHE,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    8.65509143,              !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Unconditioned,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EL8_GE4_Light,           !- Name
    EL8 East Perim Zn (G.E4),!- Zone or ZoneList Name
    InteriorLightingHE,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    8.65509143,              !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    Unconditioned,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    dishwasher1,             !- Name
    Main Living Area,        !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    65.6987875,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    refrigerator1,           !- Name
    Main Living Area,        !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0575745,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    1,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    clotheswasher1,          !- Name
    Main Living Area,        !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    28.4784378,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clothwasher;             !- End-Use Subcategory

ElectricEquipment,
    gas_dryer1,              !- Name
    Main Living Area,        !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    19.4182189,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    1,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    gas_dryer;               !- End-Use Subcategory

ElectricEquipment,
    Elec_Misc_Main,          !- Name
    Main Living Area,        !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    260,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Elec_Misc_Sec,           !- Name
    Secondary Area,          !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    260,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Misc;                    !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

GasEquipment,
    gas_dryer1,              !- Name
    Main Living Area,        !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    142.5830126,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.05,                    !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0.85,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    gas_dryer;               !- End-Use Subcategory

GasEquipment,
    gas_range1,              !- Name
    Main Living Area,        !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    194.969281,              !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    gas_range;               !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    SupplySensibleLeakageToEL7 South Perim Zn (G.S1),  !- Name
    None,                    !- Fuel Type
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyLatentLeakageToEL7 South Perim Zn (G.S1),  !- Name
    None,                    !- Fuel Type
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyDuctConductionToEL7 South Perim Zn (G.S1),  !- Name
    None,                    !- Fuel Type
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyDuctConductionToEL7 Roof Zone 1,  !- Name
    None,                    !- Fuel Type
    EL7 Roof Zone 1,         !- Zone or ZoneList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnDuctConductionToPlenumDXGF EL7,  !- Name
    None,                    !- Fuel Type
    DXGF EL7 Dummy Return Plenum,  !- Zone or ZoneList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnDuctConductionToEL7 Roof Zone 1,  !- Name
    None,                    !- Fuel Type
    EL7 Roof Zone 1,         !- Zone or ZoneList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplySensibleLeakageToEL7 Roof Zone 1,  !- Name
    None,                    !- Fuel Type
    EL7 Roof Zone 1,         !- Zone or ZoneList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyLatentLeakageToEL7 Roof Zone 1,  !- Name
    None,                    !- Fuel Type
    EL7 Roof Zone 1,         !- Zone or ZoneList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnSensibleLeakageEquipDXGF EL7,  !- Name
    None,                    !- Fuel Type
    DXGF EL7 Dummy Return Plenum,  !- Zone or ZoneList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnLatentLeakageEquipDXGF EL7,  !- Name
    None,                    !- Fuel Type
    DXGF EL7 Dummy Return Plenum,  !- Zone or ZoneList Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplySensibleLeakageToEL8 West Perim Zn (G.W1),  !- Name
    None,                    !- Fuel Type
    EL8 West Perim Zn (G.W1),!- Zone or ZoneList Name
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyLatentLeakageToEL8 West Perim Zn (G.W1),  !- Name
    None,                    !- Fuel Type
    EL8 West Perim Zn (G.W1),!- Zone or ZoneList Name
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyDuctConductionToEL8 West Perim Zn (G.W1),  !- Name
    None,                    !- Fuel Type
    EL8 West Perim Zn (G.W1),!- Zone or ZoneList Name
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyDuctConductionToEL8 Roof Zone 1,  !- Name
    None,                    !- Fuel Type
    EL8 Roof Zone 1,         !- Zone or ZoneList Name
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnDuctConductionToPlenumDXGF EL8,  !- Name
    None,                    !- Fuel Type
    DXGF EL8 Dummy Return Plenum,  !- Zone or ZoneList Name
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnDuctConductionToEL8 Roof Zone 1,  !- Name
    None,                    !- Fuel Type
    EL8 Roof Zone 1,         !- Zone or ZoneList Name
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplySensibleLeakageToEL8 Roof Zone 1,  !- Name
    None,                    !- Fuel Type
    EL8 Roof Zone 1,         !- Zone or ZoneList Name
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyLatentLeakageToEL8 Roof Zone 1,  !- Name
    None,                    !- Fuel Type
    EL8 Roof Zone 1,         !- Zone or ZoneList Name
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnSensibleLeakageEquipDXGF EL8,  !- Name
    None,                    !- Fuel Type
    DXGF EL8 Dummy Return Plenum,  !- Zone or ZoneList Name
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnLatentLeakageEquipDXGF EL8,  !- Name
    None,                    !- Fuel Type
    DXGF EL8 Dummy Return Plenum,  !- Zone or ZoneList Name
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Zone Infiltration-unit3, !- Name
    living area-EL7,         !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.35,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone Infiltration-unit4, !- Name
    living area-EL8,         !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.35,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EL7 S3 Infiltration,     !- Name
    EL7 South Perim Zn (G.S3),  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    1.07950215900432E-03,    !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EL7 N4 Infiltration,     !- Name
    EL7 North Perim Zn (G.N4),  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    1.07950215900432E-03,    !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EL8 W3 Infiltration,     !- Name
    EL8 West Perim Zn (G.W3),!- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    1.07950215900432E-03,    !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EL8 E4 Infiltration,     !- Name
    EL8 East Perim Zn (G.E4),!- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    1.07950215900432E-03,    !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EL7 Attic Infiltration,  !- Name
    EL7 Roof Zone 1,         !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0,                       !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.5,                     !- Temperature Term Coefficient
    0.1543,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EL8 Attic Infiltration,  !- Name
    EL8 Roof Zone 1,         !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0,                       !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.5,                     !- Temperature Term Coefficient
    0.1543,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    NaturalVentilation,      !- Name
    Main Living Area,        !- Zone or ZoneList Name
    DEER Res Nat Vent On Sch,!- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    3,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    Natural_Ventilation_Min, !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    NaturalVentilation_Bedroom,  !- Name
    Secondary Area,          !- Zone or ZoneList Name
    DEER Res Nat Vent On Sch,!- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    3,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    Natural_Ventilation_Min, !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3,       !- Name
    living area-EL7,         !- Zone or ZoneList Name
    WHFan_sch,               !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.003556000005520277,    !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    199.947953,              !- Fan Pressure Rise {Pa}
    0.865,                   !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -17.7777777777778,       !- Minimum Indoor Temperature {C}
    Ventilation_Min,         !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.11111111111111,        !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit4,       !- Name
    living area-EL8,         !- Zone or ZoneList Name
    WHFan_sch,               !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.003556000005520277,    !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    199.947953,              !- Fan Pressure Rise {Pa}
    0.865,                   !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -17.7777777777778,       !- Minimum Indoor Temperature {C}
    Ventilation_Min,         !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.11111111111111,        !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========

ZoneMixing,
    EL7 Roof Zone 1ToEL7 South Perim Zn (G.S1)Mixing,  !- Name
    EL7 South Perim Zn (G.S1),  !- Zone Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    EL7 Roof Zone 1;         !- Source Zone Name

ZoneMixing,
    EL7 South Perim Zn (G.S1)ToEL7 Roof Zone 1Mixing,  !- Name
    EL7 Roof Zone 1,         !- Zone Name
    EL7 South Perim Zn (G.S1) Duct Loss Sch,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    EL7 South Perim Zn (G.S1);  !- Source Zone Name

ZoneMixing,
    EL8 Roof Zone 1ToEL8 West Perim Zn (G.W1)Mixing,  !- Name
    EL8 West Perim Zn (G.W1),!- Zone Name
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    EL8 Roof Zone 1;         !- Source Zone Name

ZoneMixing,
    EL8 West Perim Zn (G.W1)ToEL8 Roof Zone 1Mixing,  !- Name
    EL8 Roof Zone 1,         !- Zone Name
    EL8 West Perim Zn (G.W1) Duct Loss Sch,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    EL8 West Perim Zn (G.W1);!- Source Zone Name


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Exterior Lights,         !- Name
    ExteriorLighting,        !- Schedule Name
    104.500981,              !- Design Level {W}
    ,                        !- Control Option
    Extreior Lights;         !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

!
!
!
! HVACTemplate:Thermostat,
!     thermostat_living Dual SP Control,  !- Name
!     heating_sch_DEER,        !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     cooling_sch_DEER,        !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
!
!
! HVACTemplate:Zone:Unitary,
!     EL7 South Perim Zn (G.S1),  !- Zone Name
!     DXGF EL7,                !- Template Unitary System Name
!     thermostat_living Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL7 North Perim Zn (G.N2),  !- Zone Name
!     DXGF EL7,                !- Template Unitary System Name
!     thermostat_living Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL8 West Perim Zn (G.W1),  !- Zone Name
!     DXGF EL8,                !- Template Unitary System Name
!     thermostat_living Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     EL8 East Perim Zn (G.E2),  !- Zone Name
!     DXGF EL8,                !- Template Unitary System Name
!     thermostat_living Dual SP Control,  !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
!
!
! HVACTemplate:System:Unitary,
!     DXGF EL7,                !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL7 South Perim Zn (G.S1),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     always_off,              !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     DXGF EL8,                !- Name
!     always_avail,            !- System Availability Schedule Name
!     EL8 West Perim Zn (G.W1),  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     always_avail,            !- Supply Fan Operating Mode Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12,                      !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     always_off,              !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    EL7 North Perim Zn (G.N2),  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    EL8 West Perim Zn (G.W1),!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    EL8 East Perim Zn (G.E2),!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    DXGF EL7,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXGF EL8,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    DHW Loop_unit3,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit4,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    EL7 South Perim Zn (G.S1) Thermostat,  !- Name
    EL7 South Perim Zn (G.S1),  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL7 North Perim Zn (G.N2) Thermostat,  !- Name
    EL7 North Perim Zn (G.N2),  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL8 West Perim Zn (G.W1) Thermostat,  !- Name
    EL8 West Perim Zn (G.W1),!- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL8 East Perim Zn (G.E2) Thermostat,  !- Name
    EL8 East Perim Zn (G.E2),!- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control Dual SP Control,  !- Name
    heating_sch_ACM,         !- Heating Setpoint Temperature Schedule Name
    cooling_sch_ACM;         !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL7 South Perim Zn (G.S1) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL7 South Perim Zn (G.S1) Zone Equip Inlet,  !- Air Inlet Node Name
    EL7 South Perim Zn (G.S1) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL7 North Perim Zn (G.N2) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL7 North Perim Zn (G.N2) Zone Equip Inlet,  !- Air Inlet Node Name
    EL7 North Perim Zn (G.N2) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL8 West Perim Zn (G.W1) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL8 West Perim Zn (G.W1) Zone Equip Inlet,  !- Air Inlet Node Name
    EL8 West Perim Zn (G.W1) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL8 East Perim Zn (G.E2) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL8 East Perim Zn (G.E2) Zone Equip Inlet,  !- Air Inlet Node Name
    EL8 East Perim Zn (G.E2) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    EL7 South Perim Zn (G.S1) ATU,  !- Name
    EL7 South Perim Zn (G.S1) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL7 South Perim Zn (G.S1) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL7 North Perim Zn (G.N2) ATU,  !- Name
    EL7 North Perim Zn (G.N2) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL7 North Perim Zn (G.N2) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL8 West Perim Zn (G.W1) ATU,  !- Name
    EL8 West Perim Zn (G.W1) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL8 West Perim Zn (G.W1) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL8 East Perim Zn (G.E2) ATU,  !- Name
    EL8 East Perim Zn (G.E2) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL8 East Perim Zn (G.E2) CV;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    EL7 South Perim Zn (G.S1) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL7 South Perim Zn (G.S1) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL7 North Perim Zn (G.N2) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL7 North Perim Zn (G.N2) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL8 West Perim Zn (G.W1) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL8 West Perim Zn (G.W1) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL8 East Perim Zn (G.E2) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL8 East Perim Zn (G.E2) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    EL7 South Perim Zn (G.S1),  !- Zone Name
    EL7 South Perim Zn (G.S1) Equipment,  !- Zone Conditioning Equipment List Name
    EL7 South Perim Zn (G.S1) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL7 South Perim Zn (G.S1) Zone Air Node,  !- Zone Air Node Name
    EL7 South Perim Zn (G.S1) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL7 North Perim Zn (G.N2),  !- Zone Name
    EL7 North Perim Zn (G.N2) Equipment,  !- Zone Conditioning Equipment List Name
    EL7 North Perim Zn (G.N2) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL7 North Perim Zn (G.N2) Zone Air Node,  !- Zone Air Node Name
    EL7 North Perim Zn (G.N2) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL8 West Perim Zn (G.W1),!- Zone Name
    EL8 West Perim Zn (G.W1) Equipment,  !- Zone Conditioning Equipment List Name
    EL8 West Perim Zn (G.W1) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL8 West Perim Zn (G.W1) Zone Air Node,  !- Zone Air Node Name
    EL8 West Perim Zn (G.W1) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL8 East Perim Zn (G.E2),!- Zone Name
    EL8 East Perim Zn (G.E2) Equipment,  !- Zone Conditioning Equipment List Name
    EL8 East Perim Zn (G.E2) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL8 East Perim Zn (G.E2) Zone Air Node,  !- Zone Air Node Name
    EL8 East Perim Zn (G.E2) Return Outlet;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    DXGF EL7 Supply Fan,     !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    150,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXGF EL7 Mixed Air Outlet,  !- Air Inlet Node Name
    DXGF EL7 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXGF EL8 Supply Fan,     !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    150,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXGF EL8 Mixed Air Outlet,  !- Air Inlet Node Name
    DXGF EL8 Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    DXGF EL7 Cooling Coil,   !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.809,                   !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    DXGF EL7 Heating Coil Outlet,  !- Air Inlet Node Name
    DXGF EL7 Air Loop Outlet,!- Air Outlet Node Name
    DXGF EL7 DX Coil Cap-FT, !- Total Cooling Capacity Function of Temperature Curve Name
    DXGF EL7 DX Coil Cap-FF, !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXGF EL7 DX Coil EIR-FT, !- Energy Input Ratio Function of Temperature Curve Name
    DXGF EL7 DX Coil EIR-FF, !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXGF EL7 DX Coil PLF;    !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DXGF EL8 Cooling Coil,   !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.809,                   !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    DXGF EL8 Heating Coil Outlet,  !- Air Inlet Node Name
    DXGF EL8 Air Loop Outlet,!- Air Outlet Node Name
    DXGF EL8 DX Coil Cap-FT, !- Total Cooling Capacity Function of Temperature Curve Name
    DXGF EL8 DX Coil Cap-FF, !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXGF EL8 DX Coil EIR-FT, !- Energy Input Ratio Function of Temperature Curve Name
    DXGF EL8 DX Coil EIR-FF, !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXGF EL8 DX Coil PLF;    !- Part Load Fraction Correlation Curve Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    DXGF EL7 Heating Coil,   !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXGF EL7 Supply Fan Outlet,  !- Air Inlet Node Name
    DXGF EL7 Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
    DXGF EL8 Heating Coil,   !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXGF EL8 Supply Fan Outlet,  !- Air Inlet Node Name
    DXGF EL8 Heating Coil Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARY:FURNACE:HEATCOOL ===========

AirLoopHVAC:Unitary:Furnace:HeatCool,
    DXGF EL7 Furnace with DX Cooling,  !- Name
    always_avail,            !- Availability Schedule Name
    DXGF EL7 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    DXGF EL7 Air Loop Outlet,!- Furnace Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    EL7 South Perim Zn (G.S1),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXGF EL7 Supply Fan,     !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXGF EL7 Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DXGF EL7 Cooling Coil,   !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    DXGF EL8 Furnace with DX Cooling,  !- Name
    always_avail,            !- Availability Schedule Name
    DXGF EL8 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    DXGF EL8 Air Loop Outlet,!- Furnace Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    EL8 West Perim Zn (G.W1),!- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXGF EL8 Supply Fan,     !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXGF EL8 Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DXGF EL8 Cooling Coil,   !- Cooling Coil Name
    None;                    !- Dehumidification Control Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    DXGF EL7,                !- Name
    ,                        !- Controller List Name
    DXGF EL7 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXGF EL7 Branches,       !- Branch List Name
    ,                        !- Connector List Name
    DXGF EL7 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXGF EL7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXGF EL7 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXGF EL7 Air Loop Outlet;!- Supply Side Outlet Node Names

AirLoopHVAC,
    DXGF EL8,                !- Name
    ,                        !- Controller List Name
    DXGF EL8 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXGF EL8 Branches,       !- Branch List Name
    ,                        !- Connector List Name
    DXGF EL8 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXGF EL8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXGF EL8 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXGF EL8 Air Loop Outlet;!- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    DXGF EL7 Zone Splitter,  !- Name
    DXGF EL7 Supply Path Inlet,  !- Inlet Node Name
    EL7 South Perim Zn (G.S1) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL7 North Perim Zn (G.N2) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXGF EL8 Zone Splitter,  !- Name
    DXGF EL8 Supply Path Inlet,  !- Inlet Node Name
    EL8 West Perim Zn (G.W1) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL8 East Perim Zn (G.E2) Zone Equip Inlet;  !- Outlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    DXGF EL7 Supply Path,    !- Name
    DXGF EL7 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXGF EL7 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXGF EL8 Supply Path,    !- Name
    DXGF EL8 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXGF EL8 Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXGF EL7 Return Plenum,  !- Name
    DXGF EL7 Dummy Return Plenum,  !- Zone Name
    DXGF EL7 Dummy Return Plenum Node,  !- Zone Node Name
    DXGF EL7 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL7 South Perim Zn (G.S1) Return Outlet,  !- Inlet 1 Node Name
    EL7 North Perim Zn (G.N2) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXGF EL8 Return Plenum,  !- Name
    DXGF EL8 Dummy Return Plenum,  !- Zone Name
    DXGF EL8 Dummy Return Plenum Node,  !- Zone Node Name
    DXGF EL8 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL8 West Perim Zn (G.W1) Return Outlet,  !- Inlet 1 Node Name
    EL8 East Perim Zn (G.E2) Return Outlet;  !- Inlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    DXGF EL7 Return Path,    !- Name
    DXGF EL7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXGF EL7 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXGF EL8 Return Path,    !- Name
    DXGF EL8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXGF EL8 Return Plenum;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Mains Inlet Branch_unit3,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3,    !- Component 1 Name
    Mains Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3,  !- Component 1 Name
    DHW Demand Inlet Node_unit3,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit3, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3,         !- Component 1 Name
    Water Sink Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3,       !- Component 1 Name
    Water Shower Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3,    !- Component 1 Name
    Water DishWasher Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit3, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3,         !- Component 1 Name
    Water Bath Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3,      !- Component 1 Name
    Water Heater Use Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit4,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit4,    !- Component 1 Name
    Mains Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit4,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit4,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit4,  !- Component 1 Name
    DHW Demand Inlet Node_unit4,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit4, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit4,         !- Component 1 Name
    Water Sink Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit4,       !- Component 1 Name
    Water Shower Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit4, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit4,    !- Component 1 Name
    Water DishWasher Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit4, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit4,         !- Component 1 Name
    Water Bath Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit4, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit4; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit4,      !- Component 1 Name
    Water Heater Use Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    DXGF EL7 Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 1 Object Type
    DXGF EL7 Furnace with DX Cooling,  !- Component 1 Name
    DXGF EL7 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXGF EL7 Air Loop Outlet;!- Component 1 Outlet Node Name

Branch,
    DXGF EL8 Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 1 Object Type
    DXGF EL8 Furnace with DX Cooling,  !- Component 1 Name
    DXGF EL8 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXGF EL8 Air Loop Outlet;!- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    DHW Supply Branches_unit3,  !- Name
    Mains Inlet Branch_unit3,!- Branch 1 Name
    Water Heater Branch_unit3,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit3,  !- Name
    DHW Demand Inlet Branch_unit3,  !- Branch 1 Name
    Water Sink Branch_unit3, !- Branch 2 Name
    Water Shower Branch_unit3,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3,  !- Branch 4 Name
    Water Dishwasher Branch_unit3,  !- Branch 5 Name
    Water Bath Branch_unit3, !- Branch 6 Name
    Mains Makeup Branch_unit3;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit4,  !- Name
    Mains Inlet Branch_unit4,!- Branch 1 Name
    Water Heater Branch_unit4,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit4;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit4,  !- Name
    DHW Demand Inlet Branch_unit4,  !- Branch 1 Name
    Water Sink Branch_unit4, !- Branch 2 Name
    Water Shower Branch_unit4,  !- Branch 3 Name
    Water ClothesWasher Branch_unit4,  !- Branch 4 Name
    Water Dishwasher Branch_unit4,  !- Branch 5 Name
    Water Bath Branch_unit4, !- Branch 6 Name
    Mains Makeup Branch_unit4;  !- Branch 7 Name

BranchList,
    DXGF EL7 Branches,       !- Name
    DXGF EL7 Main Branch;    !- Branch 1 Name

BranchList,
    DXGF EL8 Branches,       !- Name
    DXGF EL8 Main Branch;    !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    DHW Demand Splitter_unit3,  !- Name
    DHW Demand Inlet Branch_unit3,  !- Inlet Branch Name
    Water Sink Branch_unit3, !- Outlet Branch 1 Name
    Water Shower Branch_unit3,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3; !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit3,  !- Name
    Mains Inlet Branch_unit3,!- Inlet Branch Name
    Water Heater Branch_unit3;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit4,  !- Name
    DHW Demand Inlet Branch_unit4,  !- Inlet Branch Name
    Water Sink Branch_unit4, !- Outlet Branch 1 Name
    Water Shower Branch_unit4,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit4,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit4,  !- Outlet Branch 4 Name
    Water Bath Branch_unit4; !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit4,  !- Name
    Mains Inlet Branch_unit4,!- Inlet Branch Name
    Water Heater Branch_unit4;  !- Outlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    DHW Demand Mixer_unit3,  !- Name
    Mains Makeup Branch_unit3,  !- Outlet Branch Name
    Water Sink Branch_unit3, !- Inlet Branch 1 Name
    Water Shower Branch_unit3,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3; !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3,  !- Name
    DHW Supply Outlet Branch_unit3,  !- Outlet Branch Name
    Water Heater Branch_unit3;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit4,  !- Name
    Mains Makeup Branch_unit4,  !- Outlet Branch Name
    Water Sink Branch_unit4, !- Inlet Branch 1 Name
    Water Shower Branch_unit4,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit4,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit4,  !- Inlet Branch 4 Name
    Water Bath Branch_unit4; !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit4,  !- Name
    DHW Supply Outlet Branch_unit4,  !- Outlet Branch Name
    Water Heater Branch_unit4;  !- Inlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    DHW Demand Connectors_unit3,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit4,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit4,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit4;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit4,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit4,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit4;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    DXGF EL7 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    DXGF EL8 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    DXGF EL7 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    DXGF EL8 Outside Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3,  !- Inlet Node Name
    DHW Supply Outlet Node_unit3;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3, !- Name
    Mains Makeup Pipe Inlet Node_unit3,  !- Inlet Node Name
    Mains Makeup Node_unit3; !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3,  !- Name
    DHW Demand Inlet Node_unit3,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit4,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit4,  !- Inlet Node Name
    DHW Supply Outlet Node_unit4;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit4, !- Name
    Mains Makeup Pipe Inlet Node_unit4,  !- Inlet Node Name
    Mains Makeup Node_unit4; !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit4,  !- Name
    DHW Demand Inlet Node_unit4,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit4;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Mains Pressure_unit3,    !- Name
    Mains Inlet Node_unit3,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit3,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit4,    !- Name
    Mains Inlet Node_unit4,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit4,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    Water Heater_unit3,      !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL7 South Perim Zn (G.S1),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit4,      !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL8 West Perim Zn (G.W1),!- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit4,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit4,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    Water Heater_unit3,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit4,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    DHW Loop_unit3,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit4,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit4,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit4,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit4,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit4,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit4,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit4,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit4,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit4, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit4,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit4,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    DHW Plant Equipment_unit3,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit3;      !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit4,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit4;      !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit4,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit4;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit4,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit4,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL7SouthPerimZnGS1,!- Name
    DXGF EL7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL7SouthPerimZnGS1,!- Name
    DXGF EL7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL7SouthPerimZnGS1,  !- Name
    DXGF EL7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL7SouthPerimZnGS1,  !- Name
    DXGF EL7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL7SouthPerimZnGS1,  !- Name
    EL7 Roof Zone 1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL7SouthPerimZnGS1,  !- Name
    EL7 Roof Zone 1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL7SouthPerimZnGS1,  !- Name
    EL7 South Perim Zn (G.S1) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL7SouthPerimZnGS1,  !- Name
    EL7 South Perim Zn (G.S1) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL7SouthPerimZnGS1,  !- Name
    DXGF EL7 Supply Fan,     !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL8WestPerimZnGW1, !- Name
    DXGF EL8 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL8WestPerimZnGW1, !- Name
    DXGF EL8 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL8WestPerimZnGW1,!- Name
    DXGF EL8 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL8WestPerimZnGW1,!- Name
    DXGF EL8 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL8WestPerimZnGW1,  !- Name
    EL8 Roof Zone 1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL8WestPerimZnGW1,  !- Name
    EL8 Roof Zone 1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL8WestPerimZnGW1,   !- Name
    EL8 West Perim Zn (G.W1) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL8WestPerimZnGW1,   !- Name
    EL8 West Perim Zn (G.W1) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL8WestPerimZnGW1,!- Name
    DXGF EL8 Supply Fan,     !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL7SouthPerimZnGS1,  !- Name
    SupplySensibleLeakageToEL7 South Perim Zn (G.S1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL7SouthPerimZnGS1,  !- Name
    SupplyLatentLeakageToEL7 South Perim Zn (G.S1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL7SouthPerimZnGS1,  !- Name
    SupplyDuctConductionToEL7 South Perim Zn (G.S1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL7RoofZone1,   !- Name
    SupplyDuctConductionToEL7 Roof Zone 1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXGFEL7,  !- Name
    ReturnDuctConductionToPlenumDXGF EL7,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL7RoofZone1,   !- Name
    ReturnDuctConductionToEL7 Roof Zone 1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL7RoofZone1,   !- Name
    SupplySensibleLeakageToEL7 Roof Zone 1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL7RoofZone1,  !- Name
    SupplyLatentLeakageToEL7 Roof Zone 1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXGFEL7,        !- Name
    ReturnSensibleLeakageEquipDXGF EL7,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXGFEL7,        !- Name
    ReturnLatentLeakageEquipDXGF EL7,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL7RoofZone1ToEL7SouthPerimZnGS1,  !- Name
    EL7 Roof Zone 1ToEL7 South Perim Zn (G.S1)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL7SouthPerimZnGS1ToEL7RoofZone1,  !- Name
    EL7 South Perim Zn (G.S1)ToEL7 Roof Zone 1Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL8WestPerimZnGW1,  !- Name
    SupplySensibleLeakageToEL8 West Perim Zn (G.W1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL8WestPerimZnGW1,  !- Name
    SupplyLatentLeakageToEL8 West Perim Zn (G.W1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL8WestPerimZnGW1,  !- Name
    SupplyDuctConductionToEL8 West Perim Zn (G.W1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL8RoofZone1,   !- Name
    SupplyDuctConductionToEL8 Roof Zone 1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXGFEL8,  !- Name
    ReturnDuctConductionToPlenumDXGF EL8,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL8RoofZone1,   !- Name
    ReturnDuctConductionToEL8 Roof Zone 1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL8RoofZone1,   !- Name
    SupplySensibleLeakageToEL8 Roof Zone 1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL8RoofZone1,  !- Name
    SupplyLatentLeakageToEL8 Roof Zone 1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXGFEL8,        !- Name
    ReturnSensibleLeakageEquipDXGF EL8,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXGFEL8,        !- Name
    ReturnLatentLeakageEquipDXGF EL8,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL8RoofZone1ToEL8WestPerimZnGW1,  !- Name
    EL8 Roof Zone 1ToEL8 West Perim Zn (G.W1)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL8WestPerimZnGW1ToEL8RoofZone1,  !- Name
    EL8 West Perim Zn (G.W1)ToEL8 Roof Zone 1Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL7SouthPerimZnGS1,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL7SouthPerimZnGS1;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL8WestPerimZnGW1,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL8WestPerimZnGW1;  !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL7SouthPerimZnGS1,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL7SouthPerimZnGS1,  !- A5
    Set Vleak_s = f_sup * AH_VFREL7SouthPerimZnGS1,  !- A6
    Set Vleak_r = f_ret * AH_VFREL7SouthPerimZnGS1,  !- A7
    Set VEL7RoofZone1ToEL7SouthPerimZnGS1 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL7SouthPerimZnGS1ToEL7RoofZone1 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL7SouthPerimZnGS1 AH_WoutEL7SouthPerimZnGS1,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL7SouthPerimZnGS1 AHZone_WEL7SouthPerimZnGS1,  !- A11
    Set h_RA = @HFnTdbW RA_TEL7SouthPerimZnGS1 RA_WEL7SouthPerimZnGS1,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL7SouthPerimZnGS1 AH_ToutEL7SouthPerimZnGS1,  !- A13
    Set Qleak_s = f_sup * AH_MFREL7SouthPerimZnGS1 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL7SouthPerimZnGS1 = f_sup * AH_MFREL7SouthPerimZnGS1 * h_fg * (RA_WEL7SouthPerimZnGS1 - AH_WoutEL7SouthPerimZnGS1),  !- A15
    Set Qleak_s_sEL7SouthPerimZnGS1 = Qleak_s - Qleak_s_lEL7SouthPerimZnGS1,  !- A16
    Set expTerm = (Fan_RTFEL7SouthPerimZnGS1 / ((@Max AH_MFREL7SouthPerimZnGS1 0.001) * 1006.0)) * 15.849298029384977,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL7SouthPerimZnGS1 + ((AH_ToutEL7SouthPerimZnGS1 - AHZone_TEL7SouthPerimZnGS1) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL7SouthPerimZnGS1 = AH_MFREL7SouthPerimZnGS1 * 1006.0 * (Tsupply - AH_ToutEL7SouthPerimZnGS1),  !- A20
    Set Qduct_sToEL7RoofZone1 = 0 - Qduct_sToEL7SouthPerimZnGS1,  !- A21
    Set expTerm = (Fan_RTFEL7SouthPerimZnGS1 / ((@Max AH_MFREL7SouthPerimZnGS1 0.001) * 1006.0)) * 3.9134069208357967,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL7SouthPerimZnGS1 + ((RA_TEL7SouthPerimZnGS1 - AHZone_TEL7SouthPerimZnGS1) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXGFEL7 = AH_MFREL7SouthPerimZnGS1 * 1006.0 * (Treturn - RA_TEL7SouthPerimZnGS1),  !- A25
    Set Qduct_rToEL7RoofZone1 = 0 - Qduct_rToPlenumDXGFEL7,  !- A26
    Set Qleak_r_lDXGFEL7 = 0,!- A27
    Set Qleak_r_sDXGFEL7 = f_ret * AH_MFREL7SouthPerimZnGS1 * 1006.0 * (AHZone_TEL7SouthPerimZnGS1 - RA_TEL7SouthPerimZnGS1),  !- A28
    Set Qleak = f_sup * AH_MFREL7SouthPerimZnGS1 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL7RoofZone1 = f_sup * AH_MFREL7SouthPerimZnGS1 * h_fg * (AH_WoutEL7SouthPerimZnGS1 - AHZone_WEL7SouthPerimZnGS1),  !- A30
    Set Qleak_sToEL7RoofZone1 = Qleak - Qleak_lToEL7RoofZone1;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL8WestPerimZnGW1,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL8WestPerimZnGW1,  !- A5
    Set Vleak_s = f_sup * AH_VFREL8WestPerimZnGW1,  !- A6
    Set Vleak_r = f_ret * AH_VFREL8WestPerimZnGW1,  !- A7
    Set VEL8RoofZone1ToEL8WestPerimZnGW1 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL8WestPerimZnGW1ToEL8RoofZone1 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL8WestPerimZnGW1 AH_WoutEL8WestPerimZnGW1,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL8WestPerimZnGW1 AHZone_WEL8WestPerimZnGW1,  !- A11
    Set h_RA = @HFnTdbW RA_TEL8WestPerimZnGW1 RA_WEL8WestPerimZnGW1,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL8WestPerimZnGW1 AH_ToutEL8WestPerimZnGW1,  !- A13
    Set Qleak_s = f_sup * AH_MFREL8WestPerimZnGW1 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL8WestPerimZnGW1 = f_sup * AH_MFREL8WestPerimZnGW1 * h_fg * (RA_WEL8WestPerimZnGW1 - AH_WoutEL8WestPerimZnGW1),  !- A15
    Set Qleak_s_sEL8WestPerimZnGW1 = Qleak_s - Qleak_s_lEL8WestPerimZnGW1,  !- A16
    Set expTerm = (Fan_RTFEL8WestPerimZnGW1 / ((@Max AH_MFREL8WestPerimZnGW1 0.001) * 1006.0)) * 15.849298029384977,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL8WestPerimZnGW1 + ((AH_ToutEL8WestPerimZnGW1 - AHZone_TEL8WestPerimZnGW1) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL8WestPerimZnGW1 = AH_MFREL8WestPerimZnGW1 * 1006.0 * (Tsupply - AH_ToutEL8WestPerimZnGW1),  !- A20
    Set Qduct_sToEL8RoofZone1 = 0 - Qduct_sToEL8WestPerimZnGW1,  !- A21
    Set expTerm = (Fan_RTFEL8WestPerimZnGW1 / ((@Max AH_MFREL8WestPerimZnGW1 0.001) * 1006.0)) * 3.9134069208357967,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL8WestPerimZnGW1 + ((RA_TEL8WestPerimZnGW1 - AHZone_TEL8WestPerimZnGW1) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXGFEL8 = AH_MFREL8WestPerimZnGW1 * 1006.0 * (Treturn - RA_TEL8WestPerimZnGW1),  !- A25
    Set Qduct_rToEL8RoofZone1 = 0 - Qduct_rToPlenumDXGFEL8,  !- A26
    Set Qleak_r_lDXGFEL8 = 0,!- A27
    Set Qleak_r_sDXGFEL8 = f_ret * AH_MFREL8WestPerimZnGW1 * 1006.0 * (AHZone_TEL8WestPerimZnGW1 - RA_TEL8WestPerimZnGW1),  !- A28
    Set Qleak = f_sup * AH_MFREL8WestPerimZnGW1 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL8RoofZone1 = f_sup * AH_MFREL8WestPerimZnGW1 * h_fg * (AH_WoutEL8WestPerimZnGW1 - AHZone_WEL8WestPerimZnGW1),  !- A30
    Set Qleak_sToEL8RoofZone1 = Qleak - Qleak_lToEL8RoofZone1;  !- A31


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    System availability,     !- Name
    always_avail;            !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    DXGF EL7 Availability,   !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    always_avail,            !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    DXGF EL8 Availability,   !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    always_avail,            !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    availability list,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System availability;     !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    DXGF EL7 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    DXGF EL7 Availability;   !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    DXGF EL8 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    DXGF EL8 Availability;   !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit3;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit4,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit4;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========

SetpointManager:SingleZone:Cooling,
    DXGF EL7 Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    EL7 South Perim Zn (G.S1),  !- Control Zone Name
    EL7 South Perim Zn (G.S1) Zone Air Node,  !- Zone Node Name
    EL7 South Perim Zn (G.S1) Supply Inlet,  !- Zone Inlet Node Name
    DXGF EL7 Air Loop Outlet;!- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
    DXGF EL8 Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    EL8 West Perim Zn (G.W1),!- Control Zone Name
    EL8 West Perim Zn (G.W1) Zone Air Node,  !- Zone Node Name
    EL8 West Perim Zn (G.W1) Supply Inlet,  !- Zone Inlet Node Name
    DXGF EL8 Air Loop Outlet;!- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    DXGF EL7 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DXGF EL7 Air Loop Outlet,!- Reference Setpoint Node Name
    DXGF EL7 Mixed Air Outlet,  !- Fan Inlet Node Name
    DXGF EL7 Supply Fan Outlet,  !- Fan Outlet Node Name
    DXGF EL7 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    DXGF EL8 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DXGF EL8 Air Loop Outlet,!- Reference Setpoint Node Name
    DXGF EL8 Mixed Air Outlet,  !- Fan Inlet Node Name
    DXGF EL8 Supply Fan Outlet,  !- Fan Outlet Node Name
    DXGF EL8 Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Clothes Washer_unit3,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.6219189818e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    6.36685353e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit4,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.6219189818e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit4,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    6.36685353e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit4,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit4,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit4,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    DHW Sinks_unit3,         !- Name
    Water Sink Inlet Node_unit3,  !- Inlet Node Name
    Water Sink Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit3;             !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3,       !- Name
    Water Shower Inlet Node_unit3,  !- Inlet Node Name
    Water Shower Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit3;           !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3, !- Name
    Water ClothesWasher Inlet Node_unit3,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit3;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3,    !- Name
    Water DishWasher Inlet Node_unit3,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit3;        !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3,         !- Name
    Water Bath Inlet Node_unit3,  !- Inlet Node Name
    Water Bath Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit3;             !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit4,         !- Name
    Water Sink Inlet Node_unit4,  !- Inlet Node Name
    Water Sink Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit4;             !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit4,       !- Name
    Water Shower Inlet Node_unit4,  !- Inlet Node Name
    Water Shower Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit4;           !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit4, !- Name
    Water ClothesWasher Inlet Node_unit4,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit4;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit4,    !- Name
    Water DishWasher Inlet Node_unit4,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit4;        !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit4,         !- Name
    Water Bath Inlet Node_unit4,  !- Inlet Node Name
    Water Bath Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit4;             !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    HPWH-COP-fPLR,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ACCoolingCAPFFF,         !- Name
    0.718605468,             !- Coefficient1 Constant
    0.410099989,             !- Coefficient2 x
    -0.128705457,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACCoolingEIRFFF,         !- Name
    1.32299905,              !- Coefficient1 Constant
    -0.477711207,            !- Coefficient2 x
    0.154712157,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACCoolingPLFFPLR,        !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPCoolingCAPFFF,         !- Name
    0.718664047,             !- Coefficient1 Constant
    0.41797409,              !- Coefficient2 x
    -0.136638137,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPCoolingEIRFFF,         !- Name
    1.143487507,             !- Coefficient1 Constant
    -0.13943972,             !- Coefficient2 x
    -0.004047787,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPCOOLPLFFPLR,           !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPHeatingCAPFFF,         !- Name
    0.694045465,             !- Coefficient1 Constant
    0.474207981,             !- Coefficient2 x
    -0.168253446,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHeatingEIRFFF,         !- Name
    2.185418751,             !- Coefficient1 Constant
    -1.942827919,            !- Coefficient2 x
    0.757409168,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHeatPLFFPLR,           !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPLowStageHeatingCAPFFF, !- Name
    0.741466907,             !- Coefficient1 Constant
    0.378645444,             !- Coefficient2 x
    -0.119754733,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPLowStageHeatingEIRFFF, !- Name
    2.153618211,             !- Coefficient1 Constant
    -1.737190609,            !- Coefficient2 x
    0.584269478,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingCAPFFF,!- Name
    0.76634609,              !- Coefficient1 Constant
    0.32840943,              !- Coefficient2 x
    -0.094701495,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingEIRFFF,!- Name
    2.001041353,             !- Coefficient1 Constant
    -1.58869128,             !- Coefficient2 x
    0.587593517,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HP2StageHeatingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPLowStageCoolingCAPFFF, !- Name
    0.655239515,             !- Coefficient1 Constant
    0.511655216,             !- Coefficient2 x
    -0.166894731,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPLowStageCoolingEIRFFF, !- Name
    1.639108268,             !- Coefficient1 Constant
    -0.998953996,            !- Coefficient2 x
    0.359845728,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingCAPFFF,!- Name
    0.618281092,             !- Coefficient1 Constant
    0.569060264,             !- Coefficient2 x
    -0.187341356,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingEIRFFF,!- Name
    1.570774717,             !- Coefficient1 Constant
    -0.914152018,            !- Coefficient2 x
    0.343377302,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HP2StageCoolingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ACLowStageCoolingCAPFFF, !- Name
    0.65673024,              !- Coefficient1 Constant
    0.516470835,             !- Coefficient2 x
    -0.172887149,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACLowStageCoolingEIRFFF, !- Name
    1.562945114,             !- Coefficient1 Constant
    -0.791859997,            !- Coefficient2 x
    0.230030877,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingCAPFFF,!- Name
    0.690334551,             !- Coefficient1 Constant
    0.464383753,             !- Coefficient2 x
    -0.154507638,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingEIRFFF,!- Name
    1.31565404,              !- Coefficient1 Constant
    -0.482467162,            !- Coefficient2 x
    0.166239001,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    AC2StageCoolingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.80141423,              !- Coefficient1 Constant
    0.23744685,              !- Coefficient2 x
    -0.0393773,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
Curve:Quadratic,
    DXGF EL7 DX Coil Cap-FF, !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
Curve:Quadratic,
    DXGF EL7 DX Coil EIR-FF, !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15
Curve:Quadratic,
    DXGF EL7 DX Coil PLF,    !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
Curve:Quadratic,
    DXGF EL8 DX Coil Cap-FF, !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
Curve:Quadratic,
    DXGF EL8 DX Coil EIR-FF, !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15
Curve:Quadratic,
    DXGF EL8 DX Coil PLF,    !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Fan-EIR-fPLR,            !- Name
    0.00000000,              !- Coefficient1 Constant
    1.00000000,              !- Coefficient2 x
    0.00000000,              !- Coefficient3 x**2
    0.00000000,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Cubic,
    DXGF EL7 Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXGF EL8 Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

!
Curve:Biquadratic,
    HPWH-Htg-Cap-fT,         !- Name
    0.563,                   !- Coefficient1 Constant
    0.0437,                  !- Coefficient2 x
    0.000039,                !- Coefficient3 x**2
    0.0055,                  !- Coefficient4 y
    -.000148,                !- Coefficient5 y**2
    -.000145,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100,                     !- Maximum Value of y
    0;                       !- Minimum Curve Output

Curve:Biquadratic,
    HPWH-Htg-COP-fT,         !- Name
    1.1332,                  !- Coefficient1 Constant
    0.063,                   !- Coefficient2 x
    -.0000979,               !- Coefficient3 x**2
    -.00972,                 !- Coefficient4 y
    -.0000214,               !- Coefficient5 y**2
    -.000686,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    HPWHHeatingCapFTemp,     !- Name
    0.369827,                !- Coefficient1 Constant
    0.043341,                !- Coefficient2 x
    -0.00023,                !- Coefficient3 x**2
    0.000466,                !- Coefficient4 y
    0.000026,                !- Coefficient5 y**2
    -0.00027,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPWHHeatingCOPFTemp,     !- Name
    1.19713,                 !- Coefficient1 Constant
    0.077849,                !- Coefficient2 x
    -0.0000016,              !- Coefficient3 x**2
    -0.02675,                !- Coefficient4 y
    0.000296,                !- Coefficient5 y**2
    -0.00112,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Defrost_EIR_FT,          !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

! This is a dummy waste heat function of temp curve required for the
! multispeed coils. The curve is set as a constant curve that would yield
! a factor of 1 at all temperatures for simplicity.
! However, this curve is not used if the fuel type is electricity (which is
! what we limit ourselves to in terms of multispeed DX equipment) per
! the E+ version 8.0 I/O reference Page 1301.
Curve:Biquadratic,
    dummy-waste-heat-curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    1,                       !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!
!
!
!
Curve:Biquadratic,
    ACCoolingCAPFTemp,       !- Name
    1.5509,                  !- Coefficient1 Constant
    -0.07505,                !- Coefficient2 x
    0.0031,                  !- Coefficient3 x**2
    0.0024,                  !- Coefficient4 y
    -0.00005,                !- Coefficient5 y**2
    -0.00043,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACCoolingEIRFTemp,       !- Name
    -0.30428,                !- Coefficient1 Constant
    0.11805,                 !- Coefficient2 x
    -0.00342,                !- Coefficient3 x**2
    -0.00626,                !- Coefficient4 y
    0.0007,                  !- Coefficient5 y**2
    -0.00047,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPCoolingCAPFTemp,       !- Name
    1.55736,                 !- Coefficient1 Constant
    -0.074448,               !- Coefficient2 x
    0.003099,                !- Coefficient3 x**2
    0.00146,                 !- Coefficient4 y
    -0.000041,               !- Coefficient5 y**2
    -0.000427,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp,       !- Name
    -0.350448,               !- Coefficient1 Constant
    0.11681,                 !- Coefficient2 x
    -0.0034,                 !- Coefficient3 x**2
    -0.001226,               !- Coefficient4 y
    0.000601,                !- Coefficient5 y**2
    -0.000467,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHeatingCAPFTemp,       !- Name
    0.876825,                !- Coefficient1 Constant
    -0.002955,               !- Coefficient2 x
    -0.000058,               !- Coefficient3 x**2
    0.025335,                !- Coefficient4 y
    0.000196,                !- Coefficient5 y**2
    -0.000043,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp,       !- Name
    0.704658,                !- Coefficient1 Constant
    0.008767,                !- Coefficient2 x
    0.000625,                !- Coefficient3 x**2
    -0.009037,               !- Coefficient4 y
    0.000738,                !- Coefficient5 y**2
    -0.001025,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingCAPFTemp,  !- Name
    0.84613,                 !- Coefficient1 Constant
    -0.002279,               !- Coefficient2 x
    -0.000047,               !- Coefficient3 x**2
    0.026703,                !- Coefficient4 y
    0.000201,                !- Coefficient5 y**2
    -0.000079,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingEIRFTemp,  !- Name
    0.551837,                !- Coefficient1 Constant
    0.02038,                 !- Coefficient2 x
    0.000546,                !- Coefficient3 x**2
    -0.009638,               !- Coefficient4 y
    0.000785,                !- Coefficient5 y**2
    -0.00125,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingCAPFTemp,  !- Name
    0.818223,                !- Coefficient1 Constant
    0.001981,                !- Coefficient2 x
    -0.000203,               !- Coefficient3 x**2
    0.028703,                !- Coefficient4 y
    0.000207,                !- Coefficient5 y**2
    -0.000071,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingEIRFTemp,  !- Name
    0.81584,                 !- Coefficient1 Constant
    -0.00615,                !- Coefficient2 x
    0.001021,                !- Coefficient3 x**2
    -0.001301,               !- Coefficient4 y
    0.001083,                !- Coefficient5 y**2
    -0.001487,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingCAPFTemp,  !- Name
    1.658788,                !- Coefficient1 Constant
    -0.083453,               !- Coefficient2 x
    0.003424,                !- Coefficient3 x**2
    0.002433,                !- Coefficient4 y
    -0.000045,               !- Coefficient5 y**2
    -0.000534,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingEIRFTemp,  !- Name
    -0.582916,               !- Coefficient1 Constant
    0.158101,                !- Coefficient2 x
    -0.004398,               !- Coefficient3 x**2
    -0.020335,               !- Coefficient4 y
    0.00108,                 !- Coefficient5 y**2
    -0.00064,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingCAPFTemp,  !- Name
    1.472738,                !- Coefficient1 Constant
    -0.067222,               !- Coefficient2 x
    0.00292,                 !- Coefficient3 x**2
    0.000052,                !- Coefficient4 y
    -0.00003,                !- Coefficient5 y**2
    -0.000359,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingEIRFTemp,  !- Name
    -0.488196,               !- Coefficient1 Constant
    0.099162,                !- Coefficient2 x
    -0.00237,                !- Coefficient3 x**2
    0.019503,                !- Coefficient4 y
    0.00043,                 !- Coefficient5 y**2
    -0.001097,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingCAPFTemp,  !- Name
    1.66458,                 !- Coefficient1 Constant
    -0.08039,                !- Coefficient2 x
    0.0033,                  !- Coefficient3 x**2
    0.00124,                 !- Coefficient4 y
    -0.00003,                !- Coefficient5 y**2
    -0.00052,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingEIRFTemp,  !- Name
    -0.42738,                !- Coefficient1 Constant
    0.14191,                 !- Coefficient2 x
    -0.00412,                !- Coefficient3 x**2
    -0.01406,                !- Coefficient4 y
    0.00083,                 !- Coefficient5 y**2
    -0.00043,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingCAPFTemp,  !- Name
    1.36788,                 !- Coefficient1 Constant
    -0.06257,                !- Coefficient2 x
    0.0028,                  !- Coefficient3 x**2
    0.00504,                 !- Coefficient4 y
    -0.00007,                !- Coefficient5 y**2
    -0.00045,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingEIRFTemp,  !- Name
    0.04232,                 !- Coefficient1 Constant
    0.07892,                 !- Coefficient2 x
    -0.00238,                !- Coefficient3 x**2
    -0.00304,                !- Coefficient4 y
    0.00053,                 !- Coefficient5 y**2
    -0.00032,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    1.26489391,              !- Coefficient1 Constant
    -0.035054982,            !- Coefficient2 x
    0.00211086,              !- Coefficient3 x**2
    -0.001526886,            !- Coefficient4 y
    -0.0000070308,           !- Coefficient5 y**2
    -0.0004691844,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.38402403,              !- Coefficient1 Constant
    0.029696724,             !- Coefficient2 x
    -0.0011329308,           !- Coefficient3 x**2
    0.006490674,             !- Coefficient4 y
    0.0002626992,            !- Coefficient5 y**2
    -0.0001207224,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
Curve:Biquadratic,
    DXGF EL7 DX Coil Cap-FT, !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
Curve:Biquadratic,
    DXGF EL7 DX Coil EIR-FT, !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
Curve:Biquadratic,
    DXGF EL8 DX Coil Cap-FT, !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
Curve:Biquadratic,
    DXGF EL8 DX Coil EIR-FT, !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    Regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,  !- Report 1 Name
    EquipmentSummary,        !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    AllSummary;              !- Report 5 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    FanSplit,                !- Name
    3,                       !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Air System Fan Electricity Energy,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Air System Fan Electricity Energy,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Air System Fan Electricity Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,               !- Name
    2,                       !- Digits After Decimal
    Heating Coil Heating Rate ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Air Heating Rate ,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate ,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Water Heater: Loads,     !- Name
    2,                       !- Digits After Decimal
    Water Heater Total Demand Rate ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Total Demand Energy ,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Water Heater Heating Rate ,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Water Heater Heating Energy ,  !- Variable or Meter 4 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Heating and Cooling Loads,  !- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Lighting Loads,          !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Exterior Lights Electric Consumption ,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    InternalGains,           !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Other Equipment Total Heat Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Total Heat Gain,  !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11111111111111,        !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11111111111111;        !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Energy ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electricity Rate,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil NaturalGas Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Fan Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Air Inlet Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Key Name
    hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:PREPROCESSORMESSAGE ===========

Output:PreprocessorMessage,
    GroundTempCalc - Slab,   !- Preprocessor Name
    Warning,                 !- Error Severity
    Slab thickness [0.100 m] reset to 0.122 m  for computational stability.;  !- Message Line 1

