 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
 
 ! SizingPeriod:DesignDay and other objects are formatted to meet criteria of EnergyPlus V7.1 and later
 
 ! Some users have indicated that they would like the actual day of week from the weather file to be
 ! used as the start day of week for a RunPeriod even though this is relatively meaningless for
 ! TMY data files as future months will not use their start days of week (simulations need to show
 ! continuity in day of week presentation).
 
 ! In an effort to accomodate, the following initial month days are included:
 ! Note JAN 1, 2011 is a Saturday
 ! Note FEB 1, 2008 is a Friday
 ! Note MAR 1, 2000 is a Wednesday
 ! Note APR 1, 2018 is a Sunday
 ! Note MAY 1, 2017 is a Monday
 ! Note JUN 1, 2016 is a Wednesday
 ! Note JUL 1, 2007 is a Sunday
 ! Note AUG 1, 2005 is a Monday
 ! Note SEP 1, 2016 is a Thursday
 ! Note OCT 1, 2012 is a Monday
 ! Note NOV 1, 2005 is a Tuesday
 ! Note DEC 1, 2004 is a Wednesday
 
 ! Since the RunPeriod object changes in V9.0, the following are RunPeriod objects in comments:
 ! Version before EnergyPlus release V9.0
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !Saturday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes;            !- Use Weather File Snow Indicators
 
 ! Version EnergyPlus release V9.0+
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !   ,             !- Begin Year
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !   ,             !- End Year
 !Saturday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes,            !- Use Weather File Snow Indicators
 ! ;               !- Treat Weather as Actual
 
 Site:Location,
  Santa.Rosa-Schulz-Sonoma.Coun_CA_USA,     !- Location Name
      38.50,     !- Latitude {N+ S-}
    -122.81,     !- Longitude {W- E+}
      -8.00,     !- Time Zone Relative to GMT {GMT+/-}
      34.80;     !- Elevation {m}
  
 ! The following Sizing Period objects for Extreme and Typical conditions are calculated
 ! from the extreme (if any) and typical conditions on the weather source data.
 ! The actual weeks that will be used will exist on the weather file.
  
 SizingPeriod:WeatherFileConditionType,
   Summer Extreme,
   SummerExtreme,
   SummerDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Typical,
   SummerTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Extreme,
   WinterExtreme,
   WinterDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Typical,
   WinterTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Autumn Typical,
   AutumnTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Spring Typical,
   SpringTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 


 ! Site:Precipitation. RoofIrrigation and Schedule:File objects for rainfall
 ! Data is built from rainfall data on the source data
  Site:Precipitation,  
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    0.606,  !- Design Level for Total Annual Precipitation
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    0.606;  !- Average Total Annual Precipitation
 
  RoofIrrigation,  
    Schedule,  !- Irridation Model Type
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    ;  !- Irrigation Maximum Saturation Threshold (default used)
 
  Schedule:File, 
    Rainfall Data from EPW file,  !- Name
    ,                       !- Schedule Type Limits Name
    USA_CA_CZ02_Santa.Rosa-Schulz-Sonoma.County.AP.724957_CTZ2025.rain,    !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760;    !- Number of Hours of Data
 
 !  WMO=724957 Time Zone= GMT-8.00 Code=NAP: (GMT-08:00 North America / Pacific)
 !  Data Source="2025 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information"

 RunPeriodControl:DaylightSavingTime,
   2nd Sunday in March,    !- StartDate
   1st Sunday in November;    !- EndDate
 
 ! ======================= Annual Design Conditions SizingPeriod:DesignDay ======================
 ! The following annual design conditions are reproduced from the climate data shown above.
 ! Heating - 99%, 99.6%; Cooling - .4%, 1%, 2% for several humidity, etc conditions
 !
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Extreme Annual Wind Speeds, 1%=7.6m/s, 2.5%=6.5m/s, 5%=5.7m/s
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Extreme Annual Temperatures, Max Drybulb=39.2C Min Drybulb=-3.6C
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Extreme Annual Temperatures, Max Wetbulb=22.8C Min Wetbulb=-4.2C
  
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA ASHRAE Climate Zone=3C
  
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Heating Design Conditions Wind Speed=0.7m/s Wind Dir=300
 ! Coldest Month=DEC
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Heating 99.6%, MaxDB=-1.3C
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -1.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -1.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        0.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Heating 99%, MaxDB=-0.2C
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Htg 99% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -0.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -0.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        0.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-7.6C
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       15.1,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -7.6,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        0.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-4.4C
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Hum_n 99% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       11.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -4.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        0.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=9.4m/s
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       13.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        9.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=7.9m/s
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       12.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        7.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Santa.Rosa-Schulz-Sonoma.Coun Annual Cooling Design Conditions Wind Speed=3.9m/s Wind Dir=180
 ! Hottest Month=AUG
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.1C MWB=19.1C
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Clg .4% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.1,      !- Maximum Dry-Bulb Temperature {C}
       22.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Cooling (DB=>MWB) 1%, MaxDB=32.9C MWB=18.8C
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Clg 1% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.9,      !- Maximum Dry-Bulb Temperature {C}
       22.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Cooling (DB=>MWB) 2%, MaxDB=30.8C MWB=18.1C
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Clg 2% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.8,      !- Maximum Dry-Bulb Temperature {C}
       22.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.5C WB=20.5C
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Clg .4% Condns WB=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.5,      !- Maximum Dry-Bulb Temperature {C}
       19.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Cooling (WB=>MDB) 1%, MDB=30.8C WB=19.7C
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Clg 1% Condns WB=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.8,      !- Maximum Dry-Bulb Temperature {C}
       19.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Cooling (WB=>MDB) 2%, MDB=29.2C WB=18.8C
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Clg 2% Condns WB=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.2,      !- Maximum Dry-Bulb Temperature {C}
       19.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Cooling (DP=>MDB) .4%, MDB=23.0C DP=16.0C HR=0.0114
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Clg .4% Condns DP=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.0,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       16.0,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Cooling (DP=>MDB) 1%, MDB=22.3C DP=15.2C HR=0.0108
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Clg 1% Condns DP=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.3,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       15.2,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Cooling (DP=>MDB) 2%, MDB=21.5C DP=14.5C HR=0.0103
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Clg 2% Condns DP=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.5,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       14.5,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=32.7C Enthalpy=58800.0J/kg
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Clg .4% Condns Enth=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.7,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    58800.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=31.0C Enthalpy=55800.0J/kg
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Clg 1% Condns Enth=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.0,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    55800.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=29.2C Enthalpy=53300.0J/kg
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun Ann Clg 2% Condns Enth=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.2,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    53300.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ======================= Monthly Design Conditions SizingPeriod:DesignDay ======================
 ! The following monthly design conditions are reproduced from the climate data shown above.
 ! Each 12 months are shown for: 
 !      .4% Drybulb, 2% Drybulb, 5% Drybulb, 10% DryBulb (with coincident Wetbulb)
 !      .4% Wetbulb, 2% Wetbulb, 5% Wetbulb, 10% Wetbulb (with coincident DryBulb)
 !
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA January (DB=>MCWB) .4%, MaxDB=21.3C MWB=11.5C taub=0.312 taud=2.557
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun January .4% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.3,      !- Maximum Dry-Bulb Temperature {C}
       11.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA February (DB=>MCWB) .4%, MaxDB=24.6C MWB=14.6C taub=0.317 taud=2.524
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun February .4% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.6,      !- Maximum Dry-Bulb Temperature {C}
       12.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA March (DB=>MCWB) .4%, MaxDB=27.2C MWB=16.4C taub=0.353 taud=2.413
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun March .4% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.2,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.353,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA April (DB=>MCWB) .4%, MaxDB=30.6C MWB=17.5C taub=0.376 taud=2.339
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun April .4% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.6,      !- Maximum Dry-Bulb Temperature {C}
       13.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.376,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.339;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA May (DB=>MCWB) .4%, MaxDB=33.6C MWB=18.8C taub=0.379 taud=2.359
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun May .4% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.6,      !- Maximum Dry-Bulb Temperature {C}
       14.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.379,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.359;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA June (DB=>MCWB) .4%, MaxDB=36.9C MWB=20.1C taub=0.356 taud=2.435
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun June .4% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       36.9,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.356,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.435;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA July (DB=>MCWB) .4%, MaxDB=36.5C MWB=20.4C taub=0.345 taud=2.445
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun July .4% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       36.5,      !- Maximum Dry-Bulb Temperature {C}
       16.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.445;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA August (DB=>MCWB) .4%, MaxDB=36.6C MWB=19.9C taub=0.351 taud=2.419
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun August .4% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       36.6,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA September (DB=>MCWB) .4%, MaxDB=37.7C MWB=19.2C taub=0.341 taud=2.460
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun September .4% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.7,      !- Maximum Dry-Bulb Temperature {C}
       17.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.341,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.460;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA October (DB=>MCWB) .4%, MaxDB=34.5C MWB=17.3C taub=0.324 taud=2.526
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun October .4% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.5,      !- Maximum Dry-Bulb Temperature {C}
       16.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.324,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.526;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA November (DB=>MCWB) .4%, MaxDB=26.3C MWB=16.0C taub=0.313 taud=2.562
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun November .4% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.3,      !- Maximum Dry-Bulb Temperature {C}
       13.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA December (DB=>MCWB) .4%, MaxDB=20.0C MWB=11.8C taub=0.309 taud=2.567
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun December .4% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.0,      !- Maximum Dry-Bulb Temperature {C}
       10.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.309,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.567;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA January (DB=>MCWB) 2%, MaxDB=18.1C MWB=11.3C taub=0.312 taud=2.557
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun January 2% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.1,      !- Maximum Dry-Bulb Temperature {C}
       11.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA February (DB=>MCWB) 2%, MaxDB=21.2C MWB=13.3C taub=0.317 taud=2.524
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun February 2% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.2,      !- Maximum Dry-Bulb Temperature {C}
       12.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA March (DB=>MCWB) 2%, MaxDB=23.8C MWB=14.6C taub=0.353 taud=2.413
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun March 2% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.8,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.353,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA April (DB=>MCWB) 2%, MaxDB=27.0C MWB=16.4C taub=0.376 taud=2.339
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun April 2% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.0,      !- Maximum Dry-Bulb Temperature {C}
       13.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.376,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.339;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA May (DB=>MCWB) 2%, MaxDB=30.0C MWB=17.2C taub=0.379 taud=2.359
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun May 2% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.0,      !- Maximum Dry-Bulb Temperature {C}
       14.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.379,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.359;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA June (DB=>MCWB) 2%, MaxDB=33.6C MWB=19.0C taub=0.356 taud=2.435
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun June 2% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.6,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.356,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.435;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA July (DB=>MCWB) 2%, MaxDB=33.2C MWB=19.6C taub=0.345 taud=2.445
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun July 2% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.2,      !- Maximum Dry-Bulb Temperature {C}
       16.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.445;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA August (DB=>MCWB) 2%, MaxDB=33.6C MWB=19.3C taub=0.351 taud=2.419
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun August 2% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.6,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA September (DB=>MCWB) 2%, MaxDB=34.4C MWB=18.5C taub=0.341 taud=2.460
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun September 2% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.4,      !- Maximum Dry-Bulb Temperature {C}
       17.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.341,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.460;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA October (DB=>MCWB) 2%, MaxDB=30.8C MWB=16.4C taub=0.324 taud=2.526
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun October 2% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.8,      !- Maximum Dry-Bulb Temperature {C}
       16.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.324,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.526;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA November (DB=>MCWB) 2%, MaxDB=23.2C MWB=14.2C taub=0.313 taud=2.562
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun November 2% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.2,      !- Maximum Dry-Bulb Temperature {C}
       13.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA December (DB=>MCWB) 2%, MaxDB=17.2C MWB=11.2C taub=0.309 taud=2.567
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun December 2% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.2,      !- Maximum Dry-Bulb Temperature {C}
       10.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.309,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.567;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA January (DB=>MCWB) 5%, MaxDB=16.0C MWB=11.0C taub=0.312 taud=2.557
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun January 5% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.0,      !- Maximum Dry-Bulb Temperature {C}
       15.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA February (DB=>MCWB) 5%, MaxDB=18.6C MWB=11.7C taub=0.317 taud=2.524
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun February 5% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.6,      !- Maximum Dry-Bulb Temperature {C}
       17.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA March (DB=>MCWB) 5%, MaxDB=21.1C MWB=13.1C taub=0.353 taud=2.413
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun March 5% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.1,      !- Maximum Dry-Bulb Temperature {C}
       18.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.353,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA April (DB=>MCWB) 5%, MaxDB=23.8C MWB=14.9C taub=0.376 taud=2.339
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun April 5% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.8,      !- Maximum Dry-Bulb Temperature {C}
       19.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.376,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.339;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA May (DB=>MCWB) 5%, MaxDB=27.2C MWB=16.4C taub=0.379 taud=2.359
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun May 5% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.2,      !- Maximum Dry-Bulb Temperature {C}
       20.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.379,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.359;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA June (DB=>MCWB) 5%, MaxDB=30.8C MWB=18.3C taub=0.356 taud=2.435
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun June 5% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.8,      !- Maximum Dry-Bulb Temperature {C}
       22.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.356,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.435;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA July (DB=>MCWB) 5%, MaxDB=30.5C MWB=18.9C taub=0.345 taud=2.445
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun July 5% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.5,      !- Maximum Dry-Bulb Temperature {C}
       21.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.445;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA August (DB=>MCWB) 5%, MaxDB=30.7C MWB=18.8C taub=0.351 taud=2.419
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun August 5% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.7,      !- Maximum Dry-Bulb Temperature {C}
       22.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA September (DB=>MCWB) 5%, MaxDB=31.3C MWB=17.7C taub=0.341 taud=2.460
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun September 5% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.3,      !- Maximum Dry-Bulb Temperature {C}
       23.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.341,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.460;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA October (DB=>MCWB) 5%, MaxDB=27.7C MWB=15.3C taub=0.324 taud=2.526
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun October 5% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.7,      !- Maximum Dry-Bulb Temperature {C}
       22.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.324,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.526;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA November (DB=>MCWB) 5%, MaxDB=20.4C MWB=13.2C taub=0.313 taud=2.562
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun November 5% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.4,      !- Maximum Dry-Bulb Temperature {C}
       17.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA December (DB=>MCWB) 5%, MaxDB=15.4C MWB=11.8C taub=0.309 taud=2.567
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun December 5% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.4,      !- Maximum Dry-Bulb Temperature {C}
       13.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.309,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.567;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA January (DB=>MCWB) 10%, MaxDB=14.0C MWB=10.7C taub=0.312 taud=2.557
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun January 10% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.0,      !- Maximum Dry-Bulb Temperature {C}
       15.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA February (DB=>MCWB) 10%, MaxDB=16.2C MWB=10.8C taub=0.317 taud=2.524
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun February 10% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.2,      !- Maximum Dry-Bulb Temperature {C}
       17.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA March (DB=>MCWB) 10%, MaxDB=18.4C MWB=12.1C taub=0.353 taud=2.413
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun March 10% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.4,      !- Maximum Dry-Bulb Temperature {C}
       18.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.353,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA April (DB=>MCWB) 10%, MaxDB=20.9C MWB=13.5C taub=0.376 taud=2.339
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun April 10% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.9,      !- Maximum Dry-Bulb Temperature {C}
       19.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.376,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.339;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA May (DB=>MCWB) 10%, MaxDB=24.3C MWB=15.2C taub=0.379 taud=2.359
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun May 10% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.3,      !- Maximum Dry-Bulb Temperature {C}
       20.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.379,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.359;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA June (DB=>MCWB) 10%, MaxDB=27.9C MWB=17.3C taub=0.356 taud=2.435
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun June 10% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.9,      !- Maximum Dry-Bulb Temperature {C}
       22.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.356,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.435;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA July (DB=>MCWB) 10%, MaxDB=27.9C MWB=18.2C taub=0.345 taud=2.445
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun July 10% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.9,      !- Maximum Dry-Bulb Temperature {C}
       21.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.445;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA August (DB=>MCWB) 10%, MaxDB=28.0C MWB=18.1C taub=0.351 taud=2.419
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun August 10% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.0,      !- Maximum Dry-Bulb Temperature {C}
       22.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA September (DB=>MCWB) 10%, MaxDB=28.1C MWB=17.2C taub=0.341 taud=2.460
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun September 10% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.1,      !- Maximum Dry-Bulb Temperature {C}
       23.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.341,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.460;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA October (DB=>MCWB) 10%, MaxDB=24.7C MWB=14.6C taub=0.324 taud=2.526
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun October 10% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.7,      !- Maximum Dry-Bulb Temperature {C}
       22.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.324,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.526;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA November (DB=>MCWB) 10%, MaxDB=18.0C MWB=12.3C taub=0.313 taud=2.562
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun November 10% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.0,      !- Maximum Dry-Bulb Temperature {C}
       17.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA December (DB=>MCWB) 10%, MaxDB=14.1C MWB=11.2C taub=0.309 taud=2.567
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun December 10% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.1,      !- Maximum Dry-Bulb Temperature {C}
       13.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.309,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.567;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA January (WB=>MCDB) .4%, DB=17.3C WB=14.5C taub=0.312 taud=2.557
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun January .4% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.3,      !- Maximum Dry-Bulb Temperature {C}
       11.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA February (WB=>MCDB) .4%, DB=21.9C WB=15.7C taub=0.317 taud=2.524
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun February .4% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.9,      !- Maximum Dry-Bulb Temperature {C}
       12.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA March (WB=>MCDB) .4%, DB=25.5C WB=17.4C taub=0.353 taud=2.413
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun March .4% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.5,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.353,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA April (WB=>MCDB) .4%, DB=28.0C WB=19.0C taub=0.376 taud=2.339
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun April .4% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.0,      !- Maximum Dry-Bulb Temperature {C}
       13.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.376,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.339;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA May (WB=>MCDB) .4%, DB=31.0C WB=20.3C taub=0.379 taud=2.359
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun May .4% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.0,      !- Maximum Dry-Bulb Temperature {C}
       14.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.379,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.359;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA June (WB=>MCDB) .4%, DB=34.4C WB=21.7C taub=0.356 taud=2.435
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun June .4% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.4,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.356,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.435;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA July (WB=>MCDB) .4%, DB=34.5C WB=21.6C taub=0.345 taud=2.445
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun July .4% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.5,      !- Maximum Dry-Bulb Temperature {C}
       16.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.445;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA August (WB=>MCDB) .4%, DB=33.3C WB=21.2C taub=0.351 taud=2.419
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun August .4% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.3,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA September (WB=>MCDB) .4%, DB=34.5C WB=20.8C taub=0.341 taud=2.460
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun September .4% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.5,      !- Maximum Dry-Bulb Temperature {C}
       17.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.341,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.460;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA October (WB=>MCDB) .4%, DB=28.9C WB=19.1C taub=0.324 taud=2.526
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun October .4% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.9,      !- Maximum Dry-Bulb Temperature {C}
       16.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.324,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.526;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA November (WB=>MCDB) .4%, DB=24.2C WB=17.4C taub=0.313 taud=2.562
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun November .4% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.2,      !- Maximum Dry-Bulb Temperature {C}
       13.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA December (WB=>MCDB) .4%, DB=16.5C WB=15.1C taub=0.309 taud=2.567
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun December .4% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.5,      !- Maximum Dry-Bulb Temperature {C}
       10.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.309,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.567;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA January (WB=>MCDB) 2%, MaxDB=15.3C MWB=13.2C taub=0.312 taud=2.557
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun January 2% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.3,      !- Maximum Dry-Bulb Temperature {C}
       11.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA February (WB=>MCDB) 2%, MaxDB=18.9C MWB=14.2C taub=0.317 taud=2.524
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun February 2% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.9,      !- Maximum Dry-Bulb Temperature {C}
       12.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA March (WB=>MCDB) 2%, MaxDB=22.4C MWB=15.5C taub=0.353 taud=2.413
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun March 2% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.4,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.353,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA April (WB=>MCDB) 2%, MaxDB=25.6C MWB=16.9C taub=0.376 taud=2.339
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun April 2% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.6,      !- Maximum Dry-Bulb Temperature {C}
       13.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.376,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.339;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA May (WB=>MCDB) 2%, MaxDB=28.2C MWB=18.4C taub=0.379 taud=2.359
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun May 2% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.2,      !- Maximum Dry-Bulb Temperature {C}
       14.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.379,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.359;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA June (WB=>MCDB) 2%, MaxDB=31.7C MWB=20.0C taub=0.356 taud=2.435
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun June 2% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.7,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.356,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.435;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA July (WB=>MCDB) 2%, MaxDB=31.8C MWB=20.2C taub=0.345 taud=2.445
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun July 2% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.8,      !- Maximum Dry-Bulb Temperature {C}
       16.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.445;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA August (WB=>MCDB) 2%, MaxDB=31.5C MWB=20.0C taub=0.351 taud=2.419
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun August 2% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.5,      !- Maximum Dry-Bulb Temperature {C}
       16.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA September (WB=>MCDB) 2%, MaxDB=31.5C MWB=19.5C taub=0.341 taud=2.460
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun September 2% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.5,      !- Maximum Dry-Bulb Temperature {C}
       17.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.341,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.460;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA October (WB=>MCDB) 2%, MaxDB=27.7C MWB=17.8C taub=0.324 taud=2.526
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun October 2% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.7,      !- Maximum Dry-Bulb Temperature {C}
       16.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.324,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.526;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA November (WB=>MCDB) 2%, MaxDB=20.3C MWB=15.8C taub=0.313 taud=2.562
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun November 2% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.3,      !- Maximum Dry-Bulb Temperature {C}
       13.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA December (WB=>MCDB) 2%, MaxDB=15.2C MWB=14.1C taub=0.309 taud=2.567
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun December 2% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.2,      !- Maximum Dry-Bulb Temperature {C}
       10.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.309,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.567;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA January (WB=>MCDB) 5%, MaxDB=14.1C MWB=12.3C taub=0.312 taud=2.557
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun January 5% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.1,      !- Maximum Dry-Bulb Temperature {C}
       10.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA February (WB=>MCDB) 5%, MaxDB=16.7C MWB=13.0C taub=0.317 taud=2.524
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun February 5% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.7,      !- Maximum Dry-Bulb Temperature {C}
       14.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       14.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA March (WB=>MCDB) 5%, MaxDB=19.2C MWB=14.1C taub=0.353 taud=2.413
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun March 5% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.2,      !- Maximum Dry-Bulb Temperature {C}
       15.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       15.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.353,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA April (WB=>MCDB) 5%, MaxDB=22.6C MWB=15.4C taub=0.376 taud=2.339
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun April 5% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.6,      !- Maximum Dry-Bulb Temperature {C}
       17.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       17.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.376,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.339;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA May (WB=>MCDB) 5%, MaxDB=25.6C MWB=16.9C taub=0.379 taud=2.359
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun May 5% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.6,      !- Maximum Dry-Bulb Temperature {C}
       18.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       18.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.379,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.359;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA June (WB=>MCDB) 5%, MaxDB=29.2C MWB=18.8C taub=0.356 taud=2.435
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun June 5% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.2,      !- Maximum Dry-Bulb Temperature {C}
       19.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       19.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.356,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.435;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA July (WB=>MCDB) 5%, MaxDB=29.6C MWB=19.2C taub=0.345 taud=2.445
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun July 5% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.6,      !- Maximum Dry-Bulb Temperature {C}
       19.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       19.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.445;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA August (WB=>MCDB) 5%, MaxDB=29.5C MWB=19.1C taub=0.351 taud=2.419
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun August 5% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.5,      !- Maximum Dry-Bulb Temperature {C}
       19.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       19.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA September (WB=>MCDB) 5%, MaxDB=29.2C MWB=18.4C taub=0.341 taud=2.460
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun September 5% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.2,      !- Maximum Dry-Bulb Temperature {C}
       20.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       20.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.341,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.460;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA October (WB=>MCDB) 5%, MaxDB=24.9C MWB=16.7C taub=0.324 taud=2.526
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun October 5% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.9,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       18.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.324,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.526;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA November (WB=>MCDB) 5%, MaxDB=18.1C MWB=14.6C taub=0.313 taud=2.562
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun November 5% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.1,      !- Maximum Dry-Bulb Temperature {C}
       13.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       13.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA December (WB=>MCDB) 5%, MaxDB=14.2C MWB=12.9C taub=0.309 taud=2.567
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun December 5% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.2,      !- Maximum Dry-Bulb Temperature {C}
        7.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.309,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.567;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA January (WB=>MCDB) 10%, MaxDB=13.2C MWB=11.5C taub=0.312 taud=2.557
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun January 10% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       13.2,      !- Maximum Dry-Bulb Temperature {C}
       10.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA February (WB=>MCDB) 10%, MaxDB=14.8C MWB=11.9C taub=0.317 taud=2.524
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun February 10% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.8,      !- Maximum Dry-Bulb Temperature {C}
       14.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       14.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.524;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA March (WB=>MCDB) 10%, MaxDB=16.6C MWB=12.8C taub=0.353 taud=2.413
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun March 10% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.6,      !- Maximum Dry-Bulb Temperature {C}
       15.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       15.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.353,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA April (WB=>MCDB) 10%, MaxDB=19.9C MWB=14.0C taub=0.376 taud=2.339
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun April 10% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.9,      !- Maximum Dry-Bulb Temperature {C}
       17.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       17.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.376,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.339;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA May (WB=>MCDB) 10%, MaxDB=23.3C MWB=15.7C taub=0.379 taud=2.359
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun May 10% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.3,      !- Maximum Dry-Bulb Temperature {C}
       18.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       18.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.379,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.359;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA June (WB=>MCDB) 10%, MaxDB=27.1C MWB=17.7C taub=0.356 taud=2.435
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun June 10% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.1,      !- Maximum Dry-Bulb Temperature {C}
       19.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       19.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.356,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.435;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA July (WB=>MCDB) 10%, MaxDB=27.7C MWB=18.2C taub=0.345 taud=2.445
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun July 10% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.7,      !- Maximum Dry-Bulb Temperature {C}
       19.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       19.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.445;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA August (WB=>MCDB) 10%, MaxDB=27.6C MWB=18.2C taub=0.351 taud=2.419
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun August 10% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.6,      !- Maximum Dry-Bulb Temperature {C}
       19.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       19.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.351,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA September (WB=>MCDB) 10%, MaxDB=27.2C MWB=17.6C taub=0.341 taud=2.460
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun September 10% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.2,      !- Maximum Dry-Bulb Temperature {C}
       20.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       20.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.341,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.460;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA October (WB=>MCDB) 10%, MaxDB=22.3C MWB=15.6C taub=0.324 taud=2.526
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun October 10% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.3,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       18.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.324,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.526;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA November (WB=>MCDB) 10%, MaxDB=16.6C MWB=13.6C taub=0.313 taud=2.562
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun November 10% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.6,      !- Maximum Dry-Bulb Temperature {C}
       13.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       13.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Santa.Rosa-Schulz-Sonoma.Coun_CA_USA December (WB=>MCDB) 10%, MaxDB=13.1C MWB=11.9C taub=0.309 taud=2.567
 SizingPeriod:DesignDay,
  Santa.Rosa-Schulz-Sonoma.Coun December 10% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       13.1,      !- Maximum Dry-Bulb Temperature {C}
        7.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100908.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.309,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.567;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
